!-Generator IDFEditor 1.51
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    9.5;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Building 1,              !- Name
    ,                        !- North Axis {deg}
    ,                        !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    ,                        !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    20;                      !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman;       !- Polygon Clipping Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    200;                     !- Surface Temperature Upper Limit {C}


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    60;                      !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Temixco,                 !- Name
    18.85,                   !- Latitude {deg}
    -99.14,                  !- Longitude {deg}
    -6,                      !- Time Zone {hr}
    1280;                    !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    25,                      !- Begin Day of Month
    2006,                    !- Begin Year
    2,                       !- End Month
    1,                       !- End Day of Month
    2006,                    !- End Year
    Wednesday,               !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    ActivityLevel 12,        !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    ActivityLevel 13,        !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    ActivityLevel 5,         !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    Always On Discrete Limits,  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Temperature 11,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 3,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 36,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 37,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 4,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 5,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

Schedule:Day:Interval,
    Large Office Activity Default Schedule,  !- Name
    ActivityLevel 5,         !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Activity Summer Design Day,  !- Name
    ActivityLevel 5,         !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Activity Winter Design Day,  !- Name
    ActivityLevel 5,         !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Equip Default Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.4,                     !- Value Until Time 1
    12:00,                   !- Time 2 {hh:mm}
    0.9,                     !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    0.8,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.8,                     !- Value Until Time 5
    20:00,                   !- Time 6 {hh:mm}
    0.6,                     !- Value Until Time 6
    22:00,                   !- Time 7 {hh:mm}
    0.5,                     !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.4;                     !- Value Until Time 8

Schedule:Day:Interval,
    Large Office Bldg Equip Rule 1 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.3;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Equip Rule 2 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.3,                     !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.4,                     !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.35,                    !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.3;                     !- Value Until Time 5

Schedule:Day:Interval,
    Large Office Bldg Equip Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Equip Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Light Default Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.7,                     !- Value Until Time 5
    20:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    22:00,                   !- Time 7 {hh:mm}
    0.3,                     !- Value Until Time 7
    23:00,                   !- Time 8 {hh:mm}
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.05;                    !- Value Until Time 9

Schedule:Day:Interval,
    Large Office Bldg Light Rule 1 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Light Rule 2 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.15,                    !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.05;                    !- Value Until Time 5

Schedule:Day:Interval,
    Large Office Bldg Light Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Light Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Occ Default Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.95,                    !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.95,                    !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.7,                     !- Value Until Time 7
    20:00,                   !- Time 8 {hh:mm}
    0.4,                     !- Value Until Time 8
    22:00,                   !- Time 9 {hh:mm}
    0.1,                     !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0.05;                    !- Value Until Time 10

Schedule:Day:Interval,
    Large Office Bldg Occ Rule 1 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Occ Rule 2 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Large Office Bldg Occ Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Bldg Occ Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office ClgSetp Default Schedule,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    26.7;                    !- Value Until Time 3

Schedule:Day:Interval,
    Large Office ClgSetp Rule 1 Day Schedule,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    26.7;                    !- Value Until Time 1

Schedule:Day:Interval,
    Large Office ClgSetp Rule 2 Day Schedule,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    26.7;                    !- Value Until Time 3

Schedule:Day:Interval,
    Large Office ClgSetp Summer Design Day,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    26.7;                    !- Value Until Time 3

Schedule:Day:Interval,
    Large Office ClgSetp Winter Design Day,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    26.7;                    !- Value Until Time 1

Schedule:Day:Interval,
    Large Office HtgSetp Default Schedule,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.6,                    !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.6;                    !- Value Until Time 3

Schedule:Day:Interval,
    Large Office HtgSetp Rule 1 Day Schedule,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.6;                    !- Value Until Time 1

Schedule:Day:Interval,
    Large Office HtgSetp Rule 2 Day Schedule,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.6,                    !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.6;                    !- Value Until Time 3

Schedule:Day:Interval,
    Large Office HtgSetp Summer Design Day,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.6;                    !- Value Until Time 1

Schedule:Day:Interval,
    Large Office HtgSetp Winter Design Day,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21;                      !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Infil Quarter On Default Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Infil Quarter On Rule 1 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Infil Quarter On Rule 2 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Infil Quarter On Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Infil Quarter On Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Activity Default Schedule,  !- Name
    ActivityLevel 13,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Activity Summer Design Day,  !- Name
    ActivityLevel 13,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Activity Winter Design Day,  !- Name
    ActivityLevel 13,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.4,                     !- Value Until Time 1
    12:00,                   !- Time 2 {hh:mm}
    0.9,                     !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    0.8,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.8,                     !- Value Until Time 5
    20:00,                   !- Time 6 {hh:mm}
    0.6,                     !- Value Until Time 6
    22:00,                   !- Time 7 {hh:mm}
    0.5,                     !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.4;                     !- Value Until Time 8

Schedule:Day:Interval,
    Medium Office Bldg Equip Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.3;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.3,                     !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.4,                     !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.35,                    !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.3;                     !- Value Until Time 5

Schedule:Day:Interval,
    Medium Office Bldg Equip Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Occ Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.95,                    !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.95,                    !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.7,                     !- Value Until Time 7
    20:00,                   !- Time 8 {hh:mm}
    0.4,                     !- Value Until Time 8
    22:00,                   !- Time 9 {hh:mm}
    0.1,                     !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0.05;                    !- Value Until Time 10

Schedule:Day:Interval,
    Medium Office Bldg Occ Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Occ Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Medium Office Bldg Occ Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Bldg Occ Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office ClgSetp Default Schedule,  !- Name
    Temperature 37,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    26.7;                    !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office ClgSetp Rule 1 Day Schedule,  !- Name
    Temperature 37,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    26.7;                    !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office ClgSetp Rule 2 Day Schedule,  !- Name
    Temperature 37,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    26.7;                    !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office ClgSetp Summer Design Day,  !- Name
    Temperature 37,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    26.7;                    !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office ClgSetp Winter Design Day,  !- Name
    Temperature 37,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    26.7;                    !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office HtgSetp Default Schedule,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.6,                    !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.6;                    !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office HtgSetp Rule 1 Day Schedule,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.6;                    !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office HtgSetp Rule 2 Day Schedule,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.6,                    !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.6;                    !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office HtgSetp Summer Design Day,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.6;                    !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office HtgSetp Winter Design Day,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21;                      !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Infil Quarter On Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Infil Quarter On Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Office Activity Default Schedule,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    132;                     !- Value Until Time 1

Schedule:Day:Interval,
    Office Activity Summer Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    132;                     !- Value Until Time 1

Schedule:Day:Interval,
    Office Activity Winter Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    132;                     !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Equip Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.4,                     !- Value Until Time 1
    12:00,                   !- Time 2 {hh:mm}
    0.9,                     !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    0.8,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.8,                     !- Value Until Time 5
    20:00,                   !- Time 6 {hh:mm}
    0.6,                     !- Value Until Time 6
    22:00,                   !- Time 7 {hh:mm}
    0.5,                     !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.4;                     !- Value Until Time 8

Schedule:Day:Interval,
    Office Bldg Equip Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.3;                     !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Equip Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.3,                     !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.4,                     !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.35,                    !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.3;                     !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Equip Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Equip Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.7,                     !- Value Until Time 5
    20:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    22:00,                   !- Time 7 {hh:mm}
    0.3,                     !- Value Until Time 7
    23:00,                   !- Time 8 {hh:mm}
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.05;                    !- Value Until Time 9

Schedule:Day:Interval,
    Office Bldg Light Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.15,                    !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.05;                    !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Light Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Occ Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.100000001490116,       !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.200000002980232,       !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.850000023841858,       !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.850000023841858,       !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.699999988079071,       !- Value Until Time 7
    20:00,                   !- Time 8 {hh:mm}
    0.400000005960464,       !- Value Until Time 8
    22:00,                   !- Time 9 {hh:mm}
    0.100000001490116,       !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0.0500000007450581;      !- Value Until Time 10

Schedule:Day:Interval,
    Office Bldg Occ Default Schedule 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.100000001490116,       !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.200000002980232,       !- Value Until Time 3
    20:00,                   !- Time 4 {hh:mm}
    0.400000005960464,       !- Value Until Time 4
    22:00,                   !- Time 5 {hh:mm}
    0.100000001490116,       !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0.0500000007450581;      !- Value Until Time 6

Schedule:Day:Interval,
    Office Bldg Occ Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Occ Rule 1 Day Schedule 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Occ Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.100000001490116,       !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.400000005960464,       !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.100000001490116,       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Occ Rule 2 Day Schedule 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.100000001490116,       !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.25,                    !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.100000001490116,       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Occ Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    Office Bldg Occ Summer Design Day 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    Office Bldg Occ Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Occ Winter Design Day 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Infil Quarter On Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Office Infil Quarter On Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Infil Quarter On Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Office Infil Quarter On Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Office Infil Quarter On Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Small Office Activity Default Schedule,  !- Name
    ActivityLevel 12,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Activity Summer Design Day,  !- Name
    ActivityLevel 12,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Activity Winter Design Day,  !- Name
    ActivityLevel 12,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Equip Default Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.4,                     !- Value Until Time 1
    12:00,                   !- Time 2 {hh:mm}
    0.9,                     !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    0.8,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0.4;                     !- Value Until Time 6

Schedule:Day:Interval,
    Small Office Bldg Equip Rule 1 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.3;                     !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Equip Rule 2 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.3,                     !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.4,                     !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.35,                    !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.3;                     !- Value Until Time 5

Schedule:Day:Interval,
    Small Office Bldg Equip Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Equip Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Occ Default Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.95,                    !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.95,                    !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.3,                     !- Value Until Time 7
    20:00,                   !- Time 8 {hh:mm}
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.05;                    !- Value Until Time 9

Schedule:Day:Interval,
    Small Office Bldg Occ Rule 1 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Occ Rule 2 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Small Office Bldg Occ Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    Small Office Bldg Occ Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Small Office ClgSetp Default Schedule,  !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    26.7;                    !- Value Until Time 3

Schedule:Day:Interval,
    Small Office ClgSetp Rule 1 Day Schedule,  !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    26.7;                    !- Value Until Time 1

Schedule:Day:Interval,
    Small Office ClgSetp Rule 2 Day Schedule,  !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    26.7;                    !- Value Until Time 3

Schedule:Day:Interval,
    Small Office ClgSetp Summer Design Day,  !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    26.7;                    !- Value Until Time 3

Schedule:Day:Interval,
    Small Office ClgSetp Winter Design Day,  !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    26.7;                    !- Value Until Time 1

Schedule:Day:Interval,
    Small Office HtgSetp Default Schedule,  !- Name
    Temperature 11,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.6,                    !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.6;                    !- Value Until Time 3

Schedule:Day:Interval,
    Small Office HtgSetp Rule 1 Day Schedule,  !- Name
    Temperature 11,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.6;                    !- Value Until Time 1

Schedule:Day:Interval,
    Small Office HtgSetp Rule 2 Day Schedule,  !- Name
    Temperature 11,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.6,                    !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.6;                    !- Value Until Time 3

Schedule:Day:Interval,
    Small Office HtgSetp Summer Design Day,  !- Name
    Temperature 11,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.6;                    !- Value Until Time 1

Schedule:Day:Interval,
    Small Office HtgSetp Winter Design Day,  !- Name
    Temperature 11,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21;                      !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Infil Quarter On Default Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Small Office Infil Quarter On Rule 1 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Infil Quarter On Rule 2 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Small Office Infil Quarter On Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Small Office Infil Quarter On Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    Large Office Activity Week Rule - Jan1-Dec31,  !- Name
    Large Office Activity Default Schedule,  !- Sunday Schedule:Day Name
    Large Office Activity Default Schedule,  !- Monday Schedule:Day Name
    Large Office Activity Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office Activity Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office Activity Default Schedule,  !- Thursday Schedule:Day Name
    Large Office Activity Default Schedule,  !- Friday Schedule:Day Name
    Large Office Activity Default Schedule,  !- Saturday Schedule:Day Name
    Large Office Activity Default Schedule,  !- Holiday Schedule:Day Name
    Large Office Activity Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office Activity Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office Activity Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office Activity Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Large Office Bldg Equip Week Rule - Jan1-Dec31,  !- Name
    Large Office Bldg Equip Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- Monday Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- Thursday Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- Friday Schedule:Day Name
    Large Office Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- Holiday Schedule:Day Name
    Large Office Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office Bldg Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Large Office Bldg Light Week Rule - Jan1-Dec31,  !- Name
    Large Office Bldg Light Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- Monday Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- Thursday Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- Friday Schedule:Day Name
    Large Office Bldg Light Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- Holiday Schedule:Day Name
    Large Office Bldg Light Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office Bldg Light Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office Bldg Light Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Large Office Bldg Occ Week Rule - Jan1-Dec31,  !- Name
    Large Office Bldg Occ Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- Monday Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- Thursday Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- Friday Schedule:Day Name
    Large Office Bldg Occ Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- Holiday Schedule:Day Name
    Large Office Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office Bldg Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Large Office ClgSetp Week Rule - Jan1-Dec31,  !- Name
    Large Office ClgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Monday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Friday Schedule:Day Name
    Large Office ClgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Large Office ClgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office ClgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Large Office HtgSetp Week Rule - Jan1-Dec31,  !- Name
    Large Office HtgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Monday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Friday Schedule:Day Name
    Large Office HtgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Large Office HtgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office HtgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Large Office Infil Quarter On Week Rule - Jan1-Dec31,  !- Name
    Large Office Infil Quarter On Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- Monday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- Thursday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- Friday Schedule:Day Name
    Large Office Infil Quarter On Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- Holiday Schedule:Day Name
    Large Office Infil Quarter On Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office Infil Quarter On Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office Infil Quarter On Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Medium Office Activity Week Rule - Jan1-Dec31,  !- Name
    Medium Office Activity Default Schedule,  !- Sunday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Saturday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Activity Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Activity Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Activity Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Activity Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Medium Office Bldg Equip Week Rule - Jan1-Dec31,  !- Name
    Medium Office Bldg Equip Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Bldg Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Medium Office Bldg Occ Week Rule - Jan1-Dec31,  !- Name
    Medium Office Bldg Occ Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Bldg Occ Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Bldg Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Medium Office ClgSetp Week Rule - Jan1-Dec31,  !- Name
    Medium Office ClgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Monday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Friday Schedule:Day Name
    Medium Office ClgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office ClgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office ClgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Medium Office HtgSetp Week Rule - Jan1-Dec31,  !- Name
    Medium Office HtgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Monday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Friday Schedule:Day Name
    Medium Office HtgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office HtgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office HtgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Medium Office Infil Quarter On Week Rule - Jan1-Dec31,  !- Name
    Medium Office Infil Quarter On Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Infil Quarter On Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Infil Quarter On Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Infil Quarter On Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Office Activity Week Rule - Jan1-Dec31,  !- Name
    Office Activity Default Schedule,  !- Sunday Schedule:Day Name
    Office Activity Default Schedule,  !- Monday Schedule:Day Name
    Office Activity Default Schedule,  !- Tuesday Schedule:Day Name
    Office Activity Default Schedule,  !- Wednesday Schedule:Day Name
    Office Activity Default Schedule,  !- Thursday Schedule:Day Name
    Office Activity Default Schedule,  !- Friday Schedule:Day Name
    Office Activity Default Schedule,  !- Saturday Schedule:Day Name
    Office Activity Default Schedule,  !- Holiday Schedule:Day Name
    Office Activity Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Activity Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Activity Default Schedule,  !- CustomDay1 Schedule:Day Name
    Office Activity Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Office Bldg Equip Week Rule - Jan1-Dec31,  !- Name
    Office Bldg Equip Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Monday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Tuesday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Wednesday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Thursday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Friday Schedule:Day Name
    Office Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Holiday Schedule:Day Name
    Office Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    Office Bldg Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Office Bldg Light Week Rule - Jan1-Dec31,  !- Name
    Office Bldg Light Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Monday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Tuesday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Wednesday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Thursday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Friday Schedule:Day Name
    Office Bldg Light Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Holiday Schedule:Day Name
    Office Bldg Light Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Light Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Bldg Light Default Schedule,  !- CustomDay1 Schedule:Day Name
    Office Bldg Light Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Office Infil Quarter On Week Rule - Jan1-Dec31,  !- Name
    Office Infil Quarter On Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Monday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Tuesday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Wednesday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Thursday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Friday Schedule:Day Name
    Office Infil Quarter On Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Holiday Schedule:Day Name
    Office Infil Quarter On Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Infil Quarter On Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- CustomDay1 Schedule:Day Name
    Office Infil Quarter On Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Office Misc Occ Week Rule - Jan1-Dec31,  !- Name
    Office Bldg Occ Rule 1 Day Schedule 1,  !- Sunday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Monday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Tuesday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Wednesday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Thursday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Friday Schedule:Day Name
    Office Bldg Occ Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Holiday Schedule:Day Name
    Office Bldg Occ Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Occ Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Office Bldg Occ Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Office Work Occ Week Rule - Jan1-Dec31,  !- Name
    Office Bldg Occ Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Monday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Tuesday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Wednesday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Thursday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Friday Schedule:Day Name
    Office Bldg Occ Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Holiday Schedule:Day Name
    Office Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    Office Bldg Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Small Office Activity Week Rule - Jan1-Dec31,  !- Name
    Small Office Activity Default Schedule,  !- Sunday Schedule:Day Name
    Small Office Activity Default Schedule,  !- Monday Schedule:Day Name
    Small Office Activity Default Schedule,  !- Tuesday Schedule:Day Name
    Small Office Activity Default Schedule,  !- Wednesday Schedule:Day Name
    Small Office Activity Default Schedule,  !- Thursday Schedule:Day Name
    Small Office Activity Default Schedule,  !- Friday Schedule:Day Name
    Small Office Activity Default Schedule,  !- Saturday Schedule:Day Name
    Small Office Activity Default Schedule,  !- Holiday Schedule:Day Name
    Small Office Activity Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office Activity Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Small Office Activity Default Schedule,  !- CustomDay1 Schedule:Day Name
    Small Office Activity Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Small Office Bldg Equip Week Rule - Jan1-Dec31,  !- Name
    Small Office Bldg Equip Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Small Office Bldg Equip Default Schedule,  !- Monday Schedule:Day Name
    Small Office Bldg Equip Default Schedule,  !- Tuesday Schedule:Day Name
    Small Office Bldg Equip Default Schedule,  !- Wednesday Schedule:Day Name
    Small Office Bldg Equip Default Schedule,  !- Thursday Schedule:Day Name
    Small Office Bldg Equip Default Schedule,  !- Friday Schedule:Day Name
    Small Office Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Small Office Bldg Equip Default Schedule,  !- Holiday Schedule:Day Name
    Small Office Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Small Office Bldg Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    Small Office Bldg Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Small Office Bldg Occ Week Rule - Jan1-Dec31,  !- Name
    Small Office Bldg Occ Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Small Office Bldg Occ Default Schedule,  !- Monday Schedule:Day Name
    Small Office Bldg Occ Default Schedule,  !- Tuesday Schedule:Day Name
    Small Office Bldg Occ Default Schedule,  !- Wednesday Schedule:Day Name
    Small Office Bldg Occ Default Schedule,  !- Thursday Schedule:Day Name
    Small Office Bldg Occ Default Schedule,  !- Friday Schedule:Day Name
    Small Office Bldg Occ Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Small Office Bldg Occ Default Schedule,  !- Holiday Schedule:Day Name
    Small Office Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Small Office Bldg Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    Small Office Bldg Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Small Office ClgSetp Week Rule - Jan1-Dec31,  !- Name
    Small Office ClgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Small Office ClgSetp Default Schedule,  !- Monday Schedule:Day Name
    Small Office ClgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Small Office ClgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Small Office ClgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Small Office ClgSetp Default Schedule,  !- Friday Schedule:Day Name
    Small Office ClgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Small Office ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Small Office ClgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office ClgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Small Office ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Small Office ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Small Office HtgSetp Week Rule - Jan1-Dec31,  !- Name
    Small Office HtgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Small Office HtgSetp Default Schedule,  !- Monday Schedule:Day Name
    Small Office HtgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Small Office HtgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Small Office HtgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Small Office HtgSetp Default Schedule,  !- Friday Schedule:Day Name
    Small Office HtgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Small Office HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Small Office HtgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office HtgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Small Office HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Small Office HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Small Office Infil Quarter On Week Rule - Jan1-Dec31,  !- Name
    Small Office Infil Quarter On Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Small Office Infil Quarter On Default Schedule,  !- Monday Schedule:Day Name
    Small Office Infil Quarter On Default Schedule,  !- Tuesday Schedule:Day Name
    Small Office Infil Quarter On Default Schedule,  !- Wednesday Schedule:Day Name
    Small Office Infil Quarter On Default Schedule,  !- Thursday Schedule:Day Name
    Small Office Infil Quarter On Default Schedule,  !- Friday Schedule:Day Name
    Small Office Infil Quarter On Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Small Office Infil Quarter On Default Schedule,  !- Holiday Schedule:Day Name
    Small Office Infil Quarter On Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office Infil Quarter On Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Small Office Infil Quarter On Default Schedule,  !- CustomDay1 Schedule:Day Name
    Small Office Infil Quarter On Default Schedule;  !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    Large Office Activity,   !- Name
    ActivityLevel 5,         !- Schedule Type Limits Name
    Large Office Activity Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Large Office Bldg Equip, !- Name
    Fractional,              !- Schedule Type Limits Name
    Large Office Bldg Equip Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Large Office Bldg Light, !- Name
    Fractional,              !- Schedule Type Limits Name
    Large Office Bldg Light Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Large Office Bldg Occ,   !- Name
    Fractional,              !- Schedule Type Limits Name
    Large Office Bldg Occ Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Large Office ClgSetp,    !- Name
    Temperature 5,           !- Schedule Type Limits Name
    Large Office ClgSetp Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Large Office HtgSetp,    !- Name
    Temperature 3,           !- Schedule Type Limits Name
    Large Office HtgSetp Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Large Office Infil Quarter On,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Large Office Infil Quarter On Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Medium Office Activity,  !- Name
    ActivityLevel 13,        !- Schedule Type Limits Name
    Medium Office Activity Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Medium Office Bldg Equip,!- Name
    Fraction,                !- Schedule Type Limits Name
    Medium Office Bldg Equip Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Medium Office Bldg Occ,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Medium Office Bldg Occ Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Medium Office ClgSetp,   !- Name
    Temperature 37,          !- Schedule Type Limits Name
    Medium Office ClgSetp Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Medium Office HtgSetp,   !- Name
    Temperature 36,          !- Schedule Type Limits Name
    Medium Office HtgSetp Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Medium Office Infil Quarter On,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Medium Office Infil Quarter On Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Office Activity,         !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    Office Activity Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Office Bldg Equip,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Office Bldg Equip Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Office Bldg Light,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Office Bldg Light Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Office Infil Quarter On, !- Name
    Fraction,                !- Schedule Type Limits Name
    Office Infil Quarter On Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Office Misc Occ,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Office Misc Occ Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Office Work Occ,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Office Work Occ Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Small Office Activity,   !- Name
    ActivityLevel 12,        !- Schedule Type Limits Name
    Small Office Activity Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Small Office Bldg Equip, !- Name
    Fractional,              !- Schedule Type Limits Name
    Small Office Bldg Equip Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Small Office Bldg Occ,   !- Name
    Fractional,              !- Schedule Type Limits Name
    Small Office Bldg Occ Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Small Office ClgSetp,    !- Name
    Temperature 4,           !- Schedule Type Limits Name
    Small Office ClgSetp Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Small Office HtgSetp,    !- Name
    Temperature 11,          !- Schedule Type Limits Name
    Small Office HtgSetp Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Small Office Infil Quarter On,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Small Office Infil Quarter On Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    EPS,                     !- Name
    Smooth,                  !- Roughness
    0.11,                    !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    25,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.000001,                !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    Lamina,                  !- Name
    Smooth,                  !- Roughness
    0.001,                   !- Thermal Resistance {m2-K/W}
    0.0000001,               !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    F04 Wall air space resistance,  !- Name
    0.15;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    F05 Ceiling air space resistance,  !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    Clear 3mm,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0,                       !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0,                       !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [167], !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.2374,                  !- Solar Transmittance at Normal Incidence
    0.7126,                  !- Front Side Solar Reflectance at Normal Incidence
    0,                       !- Back Side Solar Reflectance at Normal Incidence
    0.2512,                  !- Visible Transmittance at Normal Incidence
    0.6988,                  !- Front Side Visible Reflectance at Normal Incidence
    0,                       !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.985,                   !- Front Side Infrared Hemispherical Emissivity
    0.985,                   !- Back Side Infrared Hemispherical Emissivity
    2.1073,                  !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [197], !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.2349,                  !- Solar Transmittance at Normal Incidence
    0.7151,                  !- Front Side Solar Reflectance at Normal Incidence
    0,                       !- Back Side Solar Reflectance at Normal Incidence
    0.2512,                  !- Visible Transmittance at Normal Incidence
    0.6988,                  !- Front Side Visible Reflectance at Normal Incidence
    0,                       !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.0415,                  !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [202], !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.2325,                  !- Solar Transmittance at Normal Incidence
    0.7175,                  !- Front Side Solar Reflectance at Normal Incidence
    0,                       !- Back Side Solar Reflectance at Normal Incidence
    0.3192,                  !- Visible Transmittance at Normal Incidence
    0.6308,                  !- Front Side Visible Reflectance at Normal Incidence
    0,                       !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.0192,                  !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [207], !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.3311,                  !- Solar Transmittance at Normal Incidence
    0.6189,                  !- Front Side Solar Reflectance at Normal Incidence
    0,                       !- Back Side Solar Reflectance at Normal Incidence
    0.44,                    !- Visible Transmittance at Normal Incidence
    0.51,                    !- Front Side Visible Reflectance at Normal Incidence
    0,                       !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.0133,                  !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [216], !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.3801,                  !- Solar Transmittance at Normal Incidence
    0.5699,                  !- Front Side Solar Reflectance at Normal Incidence
    0,                       !- Back Side Solar Reflectance at Normal Incidence
    0.5079,                  !- Visible Transmittance at Normal Incidence
    0.4421,                  !- Front Side Visible Reflectance at Normal Incidence
    0,                       !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.0133,                  !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [221], !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.4296,                  !- Solar Transmittance at Normal Incidence
    0.5204,                  !- Front Side Solar Reflectance at Normal Incidence
    0,                       !- Back Side Solar Reflectance at Normal Incidence
    0.4503,                  !- Visible Transmittance at Normal Incidence
    0.4997,                  !- Front Side Visible Reflectance at Normal Incidence
    0,                       !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.0089,                  !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:BLIND ===========

WindowMaterial:Blind,
    Window Material Blind 1, !- Name
    Horizontal,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    45,                      !- Slat Angle {deg}
    221,                     !- Slat Conductivity {W/m-K}
    0,                       !- Slat Beam Solar Transmittance
    0.5,                     !- Front Side Slat Beam Solar Reflectance
    0.5,                     !- Back Side Slat Beam Solar Reflectance
    0,                       !- Slat Diffuse Solar Transmittance
    0.5,                     !- Front Side Slat Diffuse Solar Reflectance
    0.5,                     !- Back Side Slat Diffuse Solar Reflectance
    0,                       !- Slat Beam Visible Transmittance
    0.5,                     !- Front Side Slat Beam Visible Reflectance
    0.5,                     !- Back Side Slat Beam Visible Reflectance
    0,                       !- Slat Diffuse Visible Transmittance
    0.5,                     !- Front Side Slat Diffuse Visible Reflectance
    0.5,                     !- Back Side Slat Diffuse Visible Reflectance
    0,                       !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.05,                    !- Blind to Glass Distance {m}
    0.5,                     !- Blind Top Opening Multiplier
    0.5,                     !- Blind Bottom Opening Multiplier
    0.5,                     !- Blind Left Side Opening Multiplier
    0.5,                     !- Blind Right Side Opening Multiplier
    0,                       !- Minimum Slat Angle {deg}
    180;                     !- Maximum Slat Angle {deg}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Lamina,                  !- Name
    Lamina;                  !- Outside Layer

Construction,
    EPS,                     !- Name
    EPS;                     !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    Thermal Zone 1,          !- Name
    ,                        !- Direction of Relative North {deg}
    4.2990511072413,         !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    Surface 1,               !- Name
    Floor,                   !- Surface Type
    Lamina,                  !- Construction Name
    Thermal Zone 1,          !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    1.7,                     !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.95,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.95,                   !- Vertex 4 X-coordinate {m}
    1.7,                     !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 2,               !- Name
    Wall,                    !- Surface Type
    EPS,                     !- Construction Name
    Thermal Zone 1,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.95,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2,                       !- Vertex 1 Z-coordinate {m}
    -1.95,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 3,               !- Name
    Wall,                    !- Surface Type
    Lamina,                  !- Construction Name
    Thermal Zone 1,          !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.95,                   !- Vertex 1 X-coordinate {m}
    1.7,                     !- Vertex 1 Y-coordinate {m}
    2,                       !- Vertex 1 Z-coordinate {m}
    -1.95,                   !- Vertex 2 X-coordinate {m}
    1.7,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.95,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.95,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 4,               !- Name
    Wall,                    !- Surface Type
    Lamina,                  !- Construction Name
    Thermal Zone 1,          !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    1.7,                     !- Vertex 1 Y-coordinate {m}
    2,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    1.7,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.95,                   !- Vertex 3 X-coordinate {m}
    1.7,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.95,                   !- Vertex 4 X-coordinate {m}
    1.7,                     !- Vertex 4 Y-coordinate {m}
    2;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 5,               !- Name
    Wall,                    !- Surface Type
    Lamina,                  !- Construction Name
    Thermal Zone 1,          !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    1.7,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1.7,                     !- Vertex 4 Y-coordinate {m}
    2;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 6,               !- Name
    Ceiling,                 !- Surface Type
    Lamina,                  !- Construction Name
    Thermal Zone 1,          !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    1.7,                     !- Vertex 2 Y-coordinate {m}
    2,                       !- Vertex 2 Z-coordinate {m}
    -1.95,                   !- Vertex 3 X-coordinate {m}
    1.7,                     !- Vertex 3 Y-coordinate {m}
    2,                       !- Vertex 3 Z-coordinate {m}
    -1.95,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2;                       !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:FRAMEANDDIVIDER ===========

WindowProperty:FrameAndDivider,
    Window Property Frame And Divider 1,  !- Name
    0.05081016,              !- Frame Width {m}
    0.05081016,              !- Frame Outside Projection {m}
    0.05081016,              !- Frame Inside Projection {m}
    ,                        !- Frame Conductance {W/m2-K}
    1,                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,                       !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0,                       !- Divider Outside Projection {m}
    0,                       !- Divider Inside Projection {m}
    0,                       !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0,                       !- Divider Solar Absorptance
    0,                       !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0,                       !- Outside Reveal Solar Absorptance
    0,                       !- Inside Sill Depth {m}
    0,                       !- Inside Sill Solar Absorptance
    0,                       !- Inside Reveal Depth {m}
    0;                       !- Inside Reveal Solar Absorptance


!-   ===========  ALL OBJECTS IN CLASS: SURFACEPROPERTY:CONVECTIONCOEFFICIENTS ===========

SurfaceProperty:ConvectionCoefficients,
    Surface 2,               !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    13,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    6.6;                     !- Convection Coefficient 2 {W/m2-K}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF,                     !- Key Field
    Unsorted;                !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    HTML;                    !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
    SimpleAndTabular;        !- Option Type

