
OS:Version,
  {9020ae74-8261-4386-b85b-652668ec4716}, !- Handle
  2.9.1;                                  !- Version Identifier

OS:Site,
  {55090ce6-56d9-42fd-b295-25743e812253}, !- Handle
  Temixco,                                !- Name
  18.85,                                  !- Latitude {deg}
  -99.14,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  1280,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:SimulationControl,
  {44b2fb5e-875b-4d47-951e-aa69251a4f1b}, !- Handle
  No,                                     !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  20;                                     !- Minimum Number of Warmup Days

OS:Timestep,
  {9d5630f6-7b42-456e-9dd1-52032e43e20f}, !- Handle
  60;                                     !- Number of Timesteps per Hour

OS:Building,
  {ecda041e-2075-48a2-a620-4876032c46aa}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:ThermalZone,
  {622c997c-3ee1-4f3c-b897-945c8d24f357}, !- Handle
  Thermal Zone 1 Thermal Zone Thermal Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bc31ca29-81f3-4b5e-a523-7ec62a00cdb4}, !- Zone Air Inlet Port List
  {838d9718-27bd-4480-a364-daea0c34fa78}, !- Zone Air Exhaust Port List
  {7c5a7590-33da-4133-9734-b5a4a89cb68f}, !- Zone Air Node Name
  {a92acfde-f397-4c9f-bb42-b3ee7da6648f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6cf83a3e-e7ad-46c4-a114-eb1afd626ee8}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ef5667e8-f1c8-4d98-8970-17f109b86101}, !- Handle
  {3c79b4f9-117e-4078-9161-49fcb912568e}, !- Name
  {7c5a7590-33da-4133-9734-b5a4a89cb68f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c5a7590-33da-4133-9734-b5a4a89cb68f}, !- Handle
  {a4cb3869-f3a0-41d0-b9f5-f5be79050bbd}, !- Name
  {622c997c-3ee1-4f3c-b897-945c8d24f357}, !- Source Object
  11,                                     !- Outlet Port
  {ef5667e8-f1c8-4d98-8970-17f109b86101}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bc31ca29-81f3-4b5e-a523-7ec62a00cdb4}, !- Handle
  {c56042d8-d04b-4951-8367-266a67e90ec3}, !- Name
  {622c997c-3ee1-4f3c-b897-945c8d24f357}; !- HVAC Component

OS:PortList,
  {838d9718-27bd-4480-a364-daea0c34fa78}, !- Handle
  {b1098d0e-91f4-4d01-8cc9-2f892e0f3b14}, !- Name
  {622c997c-3ee1-4f3c-b897-945c8d24f357}; !- HVAC Component

OS:PortList,
  {a92acfde-f397-4c9f-bb42-b3ee7da6648f}, !- Handle
  {8f13a64b-1995-48be-8cbf-b0f64285d0b1}, !- Name
  {622c997c-3ee1-4f3c-b897-945c8d24f357}; !- HVAC Component

OS:Sizing:Zone,
  {5b2ca764-7b07-4cd8-9ae8-d13005f56450}, !- Handle
  {622c997c-3ee1-4f3c-b897-945c8d24f357}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d3ae71ee-eaa8-431a-939b-4cfc3752bfce}, !- Handle
  {83d02933-8e43-41ac-b005-e27d0d94de2f}, !- Name
  {622c997c-3ee1-4f3c-b897-945c8d24f357}; !- Thermal Zone

OS:Space,
  {c36cac2e-0ebe-420c-8bbb-ccb94c6d203a}, !- Handle
  Thermal Zone 1 Thermal Zone,            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.2990511072413,                        !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {622c997c-3ee1-4f3c-b897-945c8d24f357}; !- Thermal Zone Name

OS:Surface,
  {bd1f0d6a-5445-4c22-b323-928c792343a9}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {be51ac79-a0ab-4ed0-850d-ffe40ee7a900}, !- Construction Name
  {c36cac2e-0ebe-420c-8bbb-ccb94c6d203a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.189999999999997, 1.86, 0,            !- X,Y,Z Vertex 1 {m}
  -0.189999999999997, 0, 0,               !- X,Y,Z Vertex 2 {m}
  -1.95, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -1.95, 1.86, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {be51ac79-a0ab-4ed0-850d-ffe40ee7a900}, !- Handle
  Lamina,                                 !- Name
  {4ee2434f-fd7e-45c5-ba64-c8649a6bf04e}, !- Surface Rendering Name
  {5b9469e4-87e5-4fc6-95de-fc69359b629f}; !- Layer 1

OS:Material:NoMass,
  {5b9469e4-87e5-4fc6-95de-fc69359b629f}, !- Handle
  Lamina,                                 !- Name
  Smooth,                                 !- Roughness
  0.001,                                  !- Thermal Resistance {m2-K/W}
  1e-007,                                 !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Surface,
  {4b3f0536-b8a9-4e04-809a-e86991b19ce5}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {b44c887e-05a7-42bc-9c79-83d48e0a3167}, !- Construction Name
  {c36cac2e-0ebe-420c-8bbb-ccb94c6d203a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.95, 0, 2.6,                          !- X,Y,Z Vertex 1 {m}
  -1.95, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -0.189999999999997, 0, 0,               !- X,Y,Z Vertex 3 {m}
  -0.189999999999997, 0, 2.6;             !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {b44c887e-05a7-42bc-9c79-83d48e0a3167}, !- Handle
  EPS,                                    !- Name
  {54688335-c149-410c-a47a-f3c220be7519}, !- Surface Rendering Name
  {7d104b58-642f-4364-baad-2a29cdebce44}; !- Layer 1

OS:Material,
  {7d104b58-642f-4364-baad-2a29cdebce44}, !- Handle
  EPS,                                    !- Name
  Smooth,                                 !- Roughness
  0.11,                                   !- Thickness {m}
  0.035,                                  !- Conductivity {W/m-K}
  25,                                     !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  1e-006,                                 !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Surface,
  {0c4a9871-c7ce-401f-ab2f-158531c2518a}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {be51ac79-a0ab-4ed0-850d-ffe40ee7a900}, !- Construction Name
  {c36cac2e-0ebe-420c-8bbb-ccb94c6d203a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.95, 1.86, 2.6,                       !- X,Y,Z Vertex 1 {m}
  -1.95, 1.86, 0,                         !- X,Y,Z Vertex 2 {m}
  -1.95, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -1.95, 0, 2.6;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0dcabc8-bf9e-44b9-85ae-ce58e328ee93}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {be51ac79-a0ab-4ed0-850d-ffe40ee7a900}, !- Construction Name
  {c36cac2e-0ebe-420c-8bbb-ccb94c6d203a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.189999999999997, 1.86, 2.6,          !- X,Y,Z Vertex 1 {m}
  -0.189999999999997, 1.86, 0,            !- X,Y,Z Vertex 2 {m}
  -1.95, 1.86, 0,                         !- X,Y,Z Vertex 3 {m}
  -1.95, 1.86, 2.6;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {653ab316-7cbd-4691-a2f2-21174b01f32e}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {be51ac79-a0ab-4ed0-850d-ffe40ee7a900}, !- Construction Name
  {c36cac2e-0ebe-420c-8bbb-ccb94c6d203a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.189999999999997, 0, 2.6,             !- X,Y,Z Vertex 1 {m}
  -0.189999999999997, 0, 0,               !- X,Y,Z Vertex 2 {m}
  -0.189999999999997, 1.86, 0,            !- X,Y,Z Vertex 3 {m}
  -0.189999999999997, 1.86, 2.6;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49279ef9-4d57-4c19-a34c-e5bcdf6d4f97}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {be51ac79-a0ab-4ed0-850d-ffe40ee7a900}, !- Construction Name
  {c36cac2e-0ebe-420c-8bbb-ccb94c6d203a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.189999999999997, 0, 2.6,             !- X,Y,Z Vertex 1 {m}
  -0.189999999999997, 1.86, 2.6,          !- X,Y,Z Vertex 2 {m}
  -1.95, 1.86, 2.6,                       !- X,Y,Z Vertex 3 {m}
  -1.95, 0, 2.6;                          !- X,Y,Z Vertex 4 {m}

OS:HeatBalanceAlgorithm,
  {c620184a-03bd-4d83-bd4b-37cf6e6369f1}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {2bf4639b-7f0f-4602-9756-4e04b14908d5}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  25,                                     !- Begin Day of Month
  2,                                      !- End Month
  1,                                      !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {79e9eb62-c251-487d-badb-d3433c74e318}, !- Handle
  2006,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:ShadowCalculation,
  {15ffe71c-e394-42d3-a4c5-39e6b59f435f}, !- Handle
  20,                                     !- Calculation Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  AverageOverDaysInFrequency;             !- Calculation Method

OS:Sizing:Parameters,
  {fdff60cd-442e-43e2-99de-62853bcea57f}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Material:AirGap,
  {524b8439-6088-42a0-8b1c-5335cb81772e}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:Material:AirGap,
  {22bd9050-e5fb-4dac-b297-3f03c5089331}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:WindowMaterial:Glazing,
  {38d78d6a-0faf-450c-b5a9-d825742023a9}, !- Handle
  Clear 3mm,                              !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Glazing,
  {b88ae0d6-f78d-4062-b3d6-25eccfef215b}, !- Handle
  Theoretical Glass [167],                !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.985,                                  !- Front Side Infrared Hemispherical Emissivity
  0.985,                                  !- Back Side Infrared Hemispherical Emissivity
  2.1073,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Glazing,
  {b9016892-c12d-444c-801f-cb77da965f0f}, !- Handle
  Theoretical Glass [197],                !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0415,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Glazing,
  {b8be62d0-7acc-4710-a3d3-b148c90ca612}, !- Handle
  Theoretical Glass [202],                !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0192,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Glazing,
  {0e6f478e-79de-4ab6-ba50-d3c5a04c15a3}, !- Handle
  Theoretical Glass [207],                !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Glazing,
  {0a8c87ac-bbf7-4601-8d57-027db0345dad}, !- Handle
  Theoretical Glass [216],                !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Glazing,
  {dbb9cebb-a896-4517-91c6-9b95e0e19edf}, !- Handle
  Theoretical Glass [221],                !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0089,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowProperty:FrameAndDivider,
  {a9768696-497d-41cb-803f-6d76795d5125}, !- Handle
  Window Property Frame And Divider 1,    !- Name
  0.05081016,                             !- Frame Width {m}
  0.05081016,                             !- Frame Outside Projection {m}
  0.05081016,                             !- Frame Inside Projection {m}
  ,                                       !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  0,                                      !- Outside Reveal Solar Absorptance
  0,                                      !- Inside Sill Depth {m}
  0,                                      !- Inside Sill Solar Absorptance
  0,                                      !- Inside Reveal Depth {m}
  0;                                      !- Inside Reveal Solar Absorptance

OS:ScheduleTypeLimits,
  {fa46a76e-0dd7-4ded-b61e-e1e079151459}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {75c370fc-1f00-497d-aaa3-7c4e8ac09773}, !- Handle
  ActivityLevel 12,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {6988c187-413c-41ac-9711-8c9437397078}, !- Handle
  ActivityLevel 13,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {1ff73e1b-f512-4874-ab25-8df5b40372e4}, !- Handle
  ActivityLevel 5,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {2873072f-a8b3-44a8-97e9-d4480b76da3a}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

OS:ScheduleTypeLimits,
  {94e11eaa-6517-4503-8463-1139ace1caeb}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {c8c23dff-3017-48d0-b8e5-4bb2b3e41c01}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {da789700-b80a-4524-9ba8-b8bfa9c2e4e8}, !- Handle
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {3143c491-2e98-4506-a87f-70426c62212c}, !- Handle
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {c89693fd-76dd-4cd2-9f10-9f7849a2525c}, !- Handle
  Temperature 36,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {be921161-6218-4c51-92ce-d96b1e00c002}, !- Handle
  Temperature 37,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {2bb70d77-73cf-4c30-8d1f-e529241f1b21}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {c878d24c-c836-4b35-913c-94d9f4328e5e}, !- Handle
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

OS:Schedule:Day,
  {bac6eb03-9a4a-4bc2-b62d-c6499f62e743}, !- Handle
  Large Office Activity Default Schedule, !- Name
  {1ff73e1b-f512-4874-ab25-8df5b40372e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {2149e853-971e-4698-b92b-f773d8882110}, !- Handle
  Large Office Activity Summer Design Day, !- Name
  {1ff73e1b-f512-4874-ab25-8df5b40372e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {11cf7dfd-6e00-4093-bd55-89bd2deb9428}, !- Handle
  Large Office Activity Winter Design Day, !- Name
  {1ff73e1b-f512-4874-ab25-8df5b40372e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {50c64070-6591-4ee6-a003-746901a73c80}, !- Handle
  Large Office Bldg Equip Default Schedule, !- Name
  {c8c23dff-3017-48d0-b8e5-4bb2b3e41c01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {710edf76-e624-4526-b94d-f2aa29823839}, !- Handle
  Large Office Bldg Equip Rule 1 Day Schedule, !- Name
  {c8c23dff-3017-48d0-b8e5-4bb2b3e41c01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Day,
  {6f9a6d16-c4f2-4bf6-956e-4dbc054505e9}, !- Handle
  Large Office Bldg Equip Rule 2 Day Schedule, !- Name
  {c8c23dff-3017-48d0-b8e5-4bb2b3e41c01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Day,
  {e1bb64fc-2de8-42a5-b1cb-4f2f310fef94}, !- Handle
  Large Office Bldg Equip Summer Design Day, !- Name
  {c8c23dff-3017-48d0-b8e5-4bb2b3e41c01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e2df9f41-3e63-489e-8fb0-f07e0af91d48}, !- Handle
  Large Office Bldg Equip Winter Design Day, !- Name
  {c8c23dff-3017-48d0-b8e5-4bb2b3e41c01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c939f1db-6196-4277-a5bc-457d815a84df}, !- Handle
  Large Office Bldg Light Default Schedule, !- Name
  {c8c23dff-3017-48d0-b8e5-4bb2b3e41c01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {bbc06de7-7dfe-4110-8c25-1ac5d4667878}, !- Handle
  Large Office Bldg Light Rule 1 Day Schedule, !- Name
  {c8c23dff-3017-48d0-b8e5-4bb2b3e41c01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Day,
  {feb6dea3-1ad6-4763-b747-3d63f63d2e24}, !- Handle
  Large Office Bldg Light Rule 2 Day Schedule, !- Name
  {c8c23dff-3017-48d0-b8e5-4bb2b3e41c01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {00da325b-ba8d-44bd-99d0-79487926f455}, !- Handle
  Large Office Bldg Light Summer Design Day, !- Name
  {c8c23dff-3017-48d0-b8e5-4bb2b3e41c01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2fb15879-941e-4538-8be6-b7a5c673de2a}, !- Handle
  Large Office Bldg Light Winter Design Day, !- Name
  {c8c23dff-3017-48d0-b8e5-4bb2b3e41c01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {491d20be-0869-4386-a8f2-52befe9b5732}, !- Handle
  Large Office Bldg Occ Default Schedule, !- Name
  {c8c23dff-3017-48d0-b8e5-4bb2b3e41c01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {431134b1-8e93-4aef-a5d2-de580abb28f4}, !- Handle
  Large Office Bldg Occ Rule 1 Day Schedule, !- Name
  {c8c23dff-3017-48d0-b8e5-4bb2b3e41c01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0e37f4e4-95d2-472f-a64a-4e65772fdf32}, !- Handle
  Large Office Bldg Occ Rule 2 Day Schedule, !- Name
  {c8c23dff-3017-48d0-b8e5-4bb2b3e41c01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {31b0375d-534b-478e-925e-bc843628a1a0}, !- Handle
  Large Office Bldg Occ Summer Design Day, !- Name
  {c8c23dff-3017-48d0-b8e5-4bb2b3e41c01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {7a167c6b-9ab2-4a4f-963d-4285c8e9cd23}, !- Handle
  Large Office Bldg Occ Winter Design Day, !- Name
  {c8c23dff-3017-48d0-b8e5-4bb2b3e41c01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c7fc6328-0a97-4529-bb26-a70a32a5f8a6}, !- Handle
  Large Office ClgSetp Default Schedule,  !- Name
  {c878d24c-c836-4b35-913c-94d9f4328e5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {5a333744-aead-4157-95c9-0145793d6988}, !- Handle
  Large Office ClgSetp Rule 1 Day Schedule, !- Name
  {c878d24c-c836-4b35-913c-94d9f4328e5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {3fb354c8-3c94-47aa-ae6c-a1eae6e36ee5}, !- Handle
  Large Office ClgSetp Rule 2 Day Schedule, !- Name
  {c878d24c-c836-4b35-913c-94d9f4328e5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {1d5c9d5a-5b73-4eee-bc12-bf75efec3e52}, !- Handle
  Large Office ClgSetp Summer Design Day, !- Name
  {c878d24c-c836-4b35-913c-94d9f4328e5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {a40f89f5-7d16-4c5e-aebf-bdcdc4fa43a1}, !- Handle
  Large Office ClgSetp Winter Design Day, !- Name
  {c878d24c-c836-4b35-913c-94d9f4328e5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {ffd8d262-9183-47af-826f-b18e78b29bff}, !- Handle
  Large Office HtgSetp Default Schedule,  !- Name
  {3143c491-2e98-4506-a87f-70426c62212c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {137871a4-b662-4f95-bceb-9a999309f296}, !- Handle
  Large Office HtgSetp Rule 1 Day Schedule, !- Name
  {3143c491-2e98-4506-a87f-70426c62212c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {a2f797a1-a61c-4083-ba83-e817be803d3c}, !- Handle
  Large Office HtgSetp Rule 2 Day Schedule, !- Name
  {3143c491-2e98-4506-a87f-70426c62212c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {7c068ce2-8cd4-4685-a30b-785d4d985655}, !- Handle
  Large Office HtgSetp Summer Design Day, !- Name
  {3143c491-2e98-4506-a87f-70426c62212c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {a55d8720-66f5-405e-9708-f323ec3c6e7a}, !- Handle
  Large Office HtgSetp Winter Design Day, !- Name
  {3143c491-2e98-4506-a87f-70426c62212c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Day,
  {31ab0eb8-44ac-48eb-b2ce-0ae19007183c}, !- Handle
  Large Office Infil Quarter On Default Schedule, !- Name
  {c8c23dff-3017-48d0-b8e5-4bb2b3e41c01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2d6954de-e57d-4eaa-aade-f2e9b559d983}, !- Handle
  Large Office Infil Quarter On Rule 1 Day Schedule, !- Name
  {c8c23dff-3017-48d0-b8e5-4bb2b3e41c01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {76b9f558-034a-4b39-b3af-9d5b0d39a2b8}, !- Handle
  Large Office Infil Quarter On Rule 2 Day Schedule, !- Name
  {c8c23dff-3017-48d0-b8e5-4bb2b3e41c01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c8e2d1a3-2f58-440b-b314-57c0dcceaccc}, !- Handle
  Large Office Infil Quarter On Summer Design Day, !- Name
  {c8c23dff-3017-48d0-b8e5-4bb2b3e41c01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2d78ba0f-0081-41cf-8112-a460ba5e45dc}, !- Handle
  Large Office Infil Quarter On Winter Design Day, !- Name
  {c8c23dff-3017-48d0-b8e5-4bb2b3e41c01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a2a1d39e-7860-4f25-8b0d-3683832884c3}, !- Handle
  Medium Office Activity Default Schedule, !- Name
  {6988c187-413c-41ac-9711-8c9437397078}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {7ec4e952-a3da-47a0-9dd9-91cf130d63d3}, !- Handle
  Medium Office Activity Summer Design Day, !- Name
  {6988c187-413c-41ac-9711-8c9437397078}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {98405731-778a-44d3-8a69-bddc986239c8}, !- Handle
  Medium Office Activity Winter Design Day, !- Name
  {6988c187-413c-41ac-9711-8c9437397078}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {9a572a93-5023-40eb-8831-001b6601f8c9}, !- Handle
  Medium Office Bldg Equip Default Schedule, !- Name
  {94e11eaa-6517-4503-8463-1139ace1caeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {3edd09b7-4491-4766-940b-49620806ffde}, !- Handle
  Medium Office Bldg Equip Rule 1 Day Schedule, !- Name
  {94e11eaa-6517-4503-8463-1139ace1caeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Day,
  {aa802d2c-209b-440c-87aa-c8db9e49e7b5}, !- Handle
  Medium Office Bldg Equip Rule 2 Day Schedule, !- Name
  {94e11eaa-6517-4503-8463-1139ace1caeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Day,
  {e5635edb-cb0e-4f7d-998c-e96949c8c29c}, !- Handle
  Medium Office Bldg Equip Summer Design Day, !- Name
  {94e11eaa-6517-4503-8463-1139ace1caeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {be679613-447a-4443-9033-1e72f0f7fa15}, !- Handle
  Medium Office Bldg Equip Winter Design Day, !- Name
  {94e11eaa-6517-4503-8463-1139ace1caeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f5218b1a-64b8-4e8e-8ba0-2b26c8ca961d}, !- Handle
  Medium Office Bldg Occ Default Schedule, !- Name
  {94e11eaa-6517-4503-8463-1139ace1caeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {dc1b52d7-9b07-424b-a052-8fff6f89bbf3}, !- Handle
  Medium Office Bldg Occ Rule 1 Day Schedule, !- Name
  {94e11eaa-6517-4503-8463-1139ace1caeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4e9d280d-69cc-4ad1-bb09-2853087384eb}, !- Handle
  Medium Office Bldg Occ Rule 2 Day Schedule, !- Name
  {94e11eaa-6517-4503-8463-1139ace1caeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {36318ccb-f27a-4aea-979e-27a785c2c732}, !- Handle
  Medium Office Bldg Occ Summer Design Day, !- Name
  {94e11eaa-6517-4503-8463-1139ace1caeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {05a83f07-4374-4886-b92d-4ae81c97b0d5}, !- Handle
  Medium Office Bldg Occ Winter Design Day, !- Name
  {94e11eaa-6517-4503-8463-1139ace1caeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3310cff9-192f-42c6-9584-8dacea92519e}, !- Handle
  Medium Office ClgSetp Default Schedule, !- Name
  {be921161-6218-4c51-92ce-d96b1e00c002}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {820c1448-635a-42cf-8c38-84233fe79749}, !- Handle
  Medium Office ClgSetp Rule 1 Day Schedule, !- Name
  {be921161-6218-4c51-92ce-d96b1e00c002}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {37ac781e-0ab2-4460-bc40-4558aa3627c0}, !- Handle
  Medium Office ClgSetp Rule 2 Day Schedule, !- Name
  {be921161-6218-4c51-92ce-d96b1e00c002}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {59955dbc-7847-48b4-9e01-b3fef3a6f611}, !- Handle
  Medium Office ClgSetp Summer Design Day, !- Name
  {be921161-6218-4c51-92ce-d96b1e00c002}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {f4bf5403-1aee-48b7-bc13-e9f656bd4a51}, !- Handle
  Medium Office ClgSetp Winter Design Day, !- Name
  {be921161-6218-4c51-92ce-d96b1e00c002}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {b79f6401-4617-4194-9bd0-482c095ab7e8}, !- Handle
  Medium Office HtgSetp Default Schedule, !- Name
  {c89693fd-76dd-4cd2-9f10-9f7849a2525c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {51e761c9-a873-4641-945a-31dd6c4c90e3}, !- Handle
  Medium Office HtgSetp Rule 1 Day Schedule, !- Name
  {c89693fd-76dd-4cd2-9f10-9f7849a2525c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {d7fffbf2-afe9-4433-badb-6540d0c43361}, !- Handle
  Medium Office HtgSetp Rule 2 Day Schedule, !- Name
  {c89693fd-76dd-4cd2-9f10-9f7849a2525c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {307682b8-e7d0-4658-8248-43a0a7e38bfe}, !- Handle
  Medium Office HtgSetp Summer Design Day, !- Name
  {c89693fd-76dd-4cd2-9f10-9f7849a2525c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {3bbd2e64-119a-4a66-bc0a-8fef321a3440}, !- Handle
  Medium Office HtgSetp Winter Design Day, !- Name
  {c89693fd-76dd-4cd2-9f10-9f7849a2525c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Day,
  {e14aae95-2a56-495f-807d-10cfa3cf4a26}, !- Handle
  Medium Office Infil Quarter On Default Schedule, !- Name
  {94e11eaa-6517-4503-8463-1139ace1caeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3f245618-f552-4f7e-b64c-e94dc0f1060c}, !- Handle
  Medium Office Infil Quarter On Rule 1 Day Schedule, !- Name
  {94e11eaa-6517-4503-8463-1139ace1caeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f60d0306-1355-462f-a178-770937c84110}, !- Handle
  Medium Office Infil Quarter On Rule 2 Day Schedule, !- Name
  {94e11eaa-6517-4503-8463-1139ace1caeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d366a818-24f2-4fce-bf44-df8a78adbb23}, !- Handle
  Medium Office Infil Quarter On Summer Design Day, !- Name
  {94e11eaa-6517-4503-8463-1139ace1caeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f78f9852-5e3a-44fd-a248-d9fa99ac0c7b}, !- Handle
  Medium Office Infil Quarter On Winter Design Day, !- Name
  {94e11eaa-6517-4503-8463-1139ace1caeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {aee99dd2-1652-4294-b175-726558d981aa}, !- Handle
  Office Activity Default Schedule,       !- Name
  {fa46a76e-0dd7-4ded-b61e-e1e079151459}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {bfcb4951-a901-47a9-9a44-36292bf6944f}, !- Handle
  Office Activity Summer Design Day,      !- Name
  {fa46a76e-0dd7-4ded-b61e-e1e079151459}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {d1cf274d-83ab-4de7-9744-a31dd4b2b983}, !- Handle
  Office Activity Winter Design Day,      !- Name
  {fa46a76e-0dd7-4ded-b61e-e1e079151459}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {ef09dd25-ce41-4db6-b230-ce1e61f4e354}, !- Handle
  Office Bldg Equip Default Schedule,     !- Name
  {94e11eaa-6517-4503-8463-1139ace1caeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {1a596a6a-0c77-443b-a908-8a3b6e5806ae}, !- Handle
  Office Bldg Equip Rule 1 Day Schedule,  !- Name
  {94e11eaa-6517-4503-8463-1139ace1caeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Day,
  {4f0ad1af-0f73-4f56-b09b-abb5879fa378}, !- Handle
  Office Bldg Equip Rule 2 Day Schedule,  !- Name
  {94e11eaa-6517-4503-8463-1139ace1caeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Day,
  {43f356f2-0cde-48e5-bdc8-f8bec5d341c8}, !- Handle
  Office Bldg Equip Summer Design Day,    !- Name
  {94e11eaa-6517-4503-8463-1139ace1caeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {68efd433-d681-4d23-b907-e3829b0663f2}, !- Handle
  Office Bldg Equip Winter Design Day,    !- Name
  {94e11eaa-6517-4503-8463-1139ace1caeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {932853de-25f5-44c5-a91e-c0ae1fb2ba54}, !- Handle
  Office Bldg Light Default Schedule,     !- Name
  {94e11eaa-6517-4503-8463-1139ace1caeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {f05c0302-37b8-4840-b8f3-4f8783d74e7f}, !- Handle
  Office Bldg Light Rule 1 Day Schedule,  !- Name
  {94e11eaa-6517-4503-8463-1139ace1caeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Day,
  {0b4642d4-f763-4188-a87f-61a6cab4da87}, !- Handle
  Office Bldg Light Rule 2 Day Schedule,  !- Name
  {94e11eaa-6517-4503-8463-1139ace1caeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {13309c2d-db4b-4ceb-84ac-1b4208206a65}, !- Handle
  Office Bldg Light Summer Design Day,    !- Name
  {94e11eaa-6517-4503-8463-1139ace1caeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e3c6c761-4961-4d1c-9063-b13b63e986ea}, !- Handle
  Office Bldg Light Winter Design Day,    !- Name
  {94e11eaa-6517-4503-8463-1139ace1caeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b3f36d25-0719-44ad-b3d7-1844277cc2ae}, !- Handle
  Office Bldg Occ Default Schedule,       !- Name
  {94e11eaa-6517-4503-8463-1139ace1caeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.850000023841858,                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.850000023841858,                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.699999988079071,                      !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.400000005960464,                      !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.100000001490116,                      !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0500000007450581;                     !- Value Until Time 10

OS:Schedule:Day,
  {08bbe9df-b91c-4ca0-aa6f-5029bde3c3f2}, !- Handle
  Office Bldg Occ Default Schedule 1,     !- Name
  {94e11eaa-6517-4503-8463-1139ace1caeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.400000005960464,                      !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.100000001490116,                      !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0500000007450581;                     !- Value Until Time 6

OS:Schedule:Day,
  {ac675634-9b8a-4d8b-9331-33a7726ea23b}, !- Handle
  Office Bldg Occ Rule 1 Day Schedule,    !- Name
  {94e11eaa-6517-4503-8463-1139ace1caeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d17b31ba-9a08-4b44-8593-ce06e3ec44cf}, !- Handle
  Office Bldg Occ Rule 1 Day Schedule 1,  !- Name
  {94e11eaa-6517-4503-8463-1139ace1caeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a92a3f43-654e-4cec-b7a9-b63a206c3018}, !- Handle
  Office Bldg Occ Rule 2 Day Schedule,    !- Name
  {94e11eaa-6517-4503-8463-1139ace1caeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.400000005960464,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.100000001490116,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {be40a001-bde1-40fc-98ba-e6914a641507}, !- Handle
  Office Bldg Occ Rule 2 Day Schedule 1,  !- Name
  {94e11eaa-6517-4503-8463-1139ace1caeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.100000001490116,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {0cfb90ce-6709-4b49-8fda-f221a2ac65f8}, !- Handle
  Office Bldg Occ Summer Design Day,      !- Name
  {94e11eaa-6517-4503-8463-1139ace1caeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {829a0268-5ce4-4561-8de9-ad557bec83fb}, !- Handle
  Office Bldg Occ Summer Design Day 1,    !- Name
  {94e11eaa-6517-4503-8463-1139ace1caeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {a129e4b6-0936-45e4-9805-e681fb833c98}, !- Handle
  Office Bldg Occ Winter Design Day,      !- Name
  {94e11eaa-6517-4503-8463-1139ace1caeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {814e5cf8-f76f-435b-b43d-7da8fe866bf9}, !- Handle
  Office Bldg Occ Winter Design Day 1,    !- Name
  {94e11eaa-6517-4503-8463-1139ace1caeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2451e373-c7e3-45f6-afa1-56bbd819b812}, !- Handle
  Office Infil Quarter On Default Schedule, !- Name
  {94e11eaa-6517-4503-8463-1139ace1caeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ed639511-09e1-43c0-ba4a-b42b2310b6d5}, !- Handle
  Office Infil Quarter On Rule 1 Day Schedule, !- Name
  {94e11eaa-6517-4503-8463-1139ace1caeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2e38272a-f8e1-49ab-b60d-1a834c5d4fa4}, !- Handle
  Office Infil Quarter On Rule 2 Day Schedule, !- Name
  {94e11eaa-6517-4503-8463-1139ace1caeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {38f7c117-fe8e-46be-a059-85eeffc35ad8}, !- Handle
  Office Infil Quarter On Summer Design Day, !- Name
  {94e11eaa-6517-4503-8463-1139ace1caeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ad5621ad-cf4c-4888-8103-d5b1cf035dfe}, !- Handle
  Office Infil Quarter On Winter Design Day, !- Name
  {94e11eaa-6517-4503-8463-1139ace1caeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d99536d2-4cc0-453c-92c9-430788490ca1}, !- Handle
  Small Office Activity Default Schedule, !- Name
  {75c370fc-1f00-497d-aaa3-7c4e8ac09773}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {c6e4f260-a8d9-4de4-97d6-47f4447a4988}, !- Handle
  Small Office Activity Summer Design Day, !- Name
  {75c370fc-1f00-497d-aaa3-7c4e8ac09773}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {7e6acc9b-7467-4fe0-abdb-32f1cce7f392}, !- Handle
  Small Office Activity Winter Design Day, !- Name
  {75c370fc-1f00-497d-aaa3-7c4e8ac09773}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {0b8c9208-0dda-4ec0-aba4-babd5ecb1c3e}, !- Handle
  Small Office Bldg Equip Default Schedule, !- Name
  {c8c23dff-3017-48d0-b8e5-4bb2b3e41c01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4;                                    !- Value Until Time 6

OS:Schedule:Day,
  {060a7585-1ab0-489e-8992-05fd031ca98a}, !- Handle
  Small Office Bldg Equip Rule 1 Day Schedule, !- Name
  {c8c23dff-3017-48d0-b8e5-4bb2b3e41c01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Day,
  {8048ad39-8846-4a02-a849-963348f78552}, !- Handle
  Small Office Bldg Equip Rule 2 Day Schedule, !- Name
  {c8c23dff-3017-48d0-b8e5-4bb2b3e41c01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Day,
  {55ea627b-6b40-41eb-94cf-cd1be323509b}, !- Handle
  Small Office Bldg Equip Summer Design Day, !- Name
  {c8c23dff-3017-48d0-b8e5-4bb2b3e41c01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2bd4b983-35dd-4793-8c11-90920223c467}, !- Handle
  Small Office Bldg Equip Winter Design Day, !- Name
  {c8c23dff-3017-48d0-b8e5-4bb2b3e41c01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {082e7887-1fda-4379-a53a-c4765a8acd2f}, !- Handle
  Small Office Bldg Occ Default Schedule, !- Name
  {c8c23dff-3017-48d0-b8e5-4bb2b3e41c01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {f43cd0f0-07d7-405b-8a36-cf05e2fe764b}, !- Handle
  Small Office Bldg Occ Rule 1 Day Schedule, !- Name
  {c8c23dff-3017-48d0-b8e5-4bb2b3e41c01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0695efbd-a105-468e-8016-5aa81eb26a16}, !- Handle
  Small Office Bldg Occ Rule 2 Day Schedule, !- Name
  {c8c23dff-3017-48d0-b8e5-4bb2b3e41c01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {07868d1f-73af-4993-946b-78c81f1e39e7}, !- Handle
  Small Office Bldg Occ Summer Design Day, !- Name
  {c8c23dff-3017-48d0-b8e5-4bb2b3e41c01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {613cba7f-0a8d-492d-b4f3-1e982c939047}, !- Handle
  Small Office Bldg Occ Winter Design Day, !- Name
  {c8c23dff-3017-48d0-b8e5-4bb2b3e41c01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d794ed91-384f-45ae-bd96-6dee283eb300}, !- Handle
  Small Office ClgSetp Default Schedule,  !- Name
  {2bb70d77-73cf-4c30-8d1f-e529241f1b21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {1b82b612-2695-40dd-b8ab-723da97924a8}, !- Handle
  Small Office ClgSetp Rule 1 Day Schedule, !- Name
  {2bb70d77-73cf-4c30-8d1f-e529241f1b21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {7199e983-59a8-4aeb-b1ff-c95526ca66ac}, !- Handle
  Small Office ClgSetp Rule 2 Day Schedule, !- Name
  {2bb70d77-73cf-4c30-8d1f-e529241f1b21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {1e2be06d-bda4-4291-85aa-51546f0fe89a}, !- Handle
  Small Office ClgSetp Summer Design Day, !- Name
  {2bb70d77-73cf-4c30-8d1f-e529241f1b21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {5137fa62-f830-47ce-8606-b4f265c2556e}, !- Handle
  Small Office ClgSetp Winter Design Day, !- Name
  {2bb70d77-73cf-4c30-8d1f-e529241f1b21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {7678904a-6433-48d2-8113-181f492c18b5}, !- Handle
  Small Office HtgSetp Default Schedule,  !- Name
  {da789700-b80a-4524-9ba8-b8bfa9c2e4e8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {3febd783-b82b-4703-b023-8d347e1b1073}, !- Handle
  Small Office HtgSetp Rule 1 Day Schedule, !- Name
  {da789700-b80a-4524-9ba8-b8bfa9c2e4e8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {89d02259-ea38-48f6-8232-d20d57aebc20}, !- Handle
  Small Office HtgSetp Rule 2 Day Schedule, !- Name
  {da789700-b80a-4524-9ba8-b8bfa9c2e4e8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {c442ba39-fcb5-411c-a1c0-2f67eda5d4ee}, !- Handle
  Small Office HtgSetp Summer Design Day, !- Name
  {da789700-b80a-4524-9ba8-b8bfa9c2e4e8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {2b4a5804-5edc-4a84-b98c-8ba9442fae63}, !- Handle
  Small Office HtgSetp Winter Design Day, !- Name
  {da789700-b80a-4524-9ba8-b8bfa9c2e4e8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Day,
  {0e0319be-13e9-43fc-947e-4335812798d9}, !- Handle
  Small Office Infil Quarter On Default Schedule, !- Name
  {c8c23dff-3017-48d0-b8e5-4bb2b3e41c01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d9f7d55a-dc92-4b75-8bb4-5e1eac6948f8}, !- Handle
  Small Office Infil Quarter On Rule 1 Day Schedule, !- Name
  {c8c23dff-3017-48d0-b8e5-4bb2b3e41c01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {11b49189-4830-467b-88eb-44e2bd2bbf7c}, !- Handle
  Small Office Infil Quarter On Rule 2 Day Schedule, !- Name
  {c8c23dff-3017-48d0-b8e5-4bb2b3e41c01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {51e84b43-7ae5-44b1-b3c6-74e72c1301be}, !- Handle
  Small Office Infil Quarter On Summer Design Day, !- Name
  {c8c23dff-3017-48d0-b8e5-4bb2b3e41c01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d7ada4da-5ab0-4c26-813c-10e67cc36699}, !- Handle
  Small Office Infil Quarter On Winter Design Day, !- Name
  {c8c23dff-3017-48d0-b8e5-4bb2b3e41c01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Week,
  {21762f18-26c8-4d25-a9a3-84bc8fa1aa88}, !- Handle
  Large Office Activity Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {bac6eb03-9a4a-4bc2-b62d-c6499f62e743}, !- Sunday Schedule:Day Name
  {bac6eb03-9a4a-4bc2-b62d-c6499f62e743}, !- Monday Schedule:Day Name
  {bac6eb03-9a4a-4bc2-b62d-c6499f62e743}, !- Tuesday Schedule:Day Name
  {bac6eb03-9a4a-4bc2-b62d-c6499f62e743}, !- Wednesday Schedule:Day Name
  {bac6eb03-9a4a-4bc2-b62d-c6499f62e743}, !- Thursday Schedule:Day Name
  {bac6eb03-9a4a-4bc2-b62d-c6499f62e743}, !- Friday Schedule:Day Name
  {bac6eb03-9a4a-4bc2-b62d-c6499f62e743}, !- Saturday Schedule:Day Name
  {bac6eb03-9a4a-4bc2-b62d-c6499f62e743}, !- Holiday Schedule:Day Name
  {2149e853-971e-4698-b92b-f773d8882110}, !- SummerDesignDay Schedule:Day Name
  {11cf7dfd-6e00-4093-bd55-89bd2deb9428}, !- WinterDesignDay Schedule:Day Name
  {bac6eb03-9a4a-4bc2-b62d-c6499f62e743}, !- CustomDay1 Schedule:Day Name
  {bac6eb03-9a4a-4bc2-b62d-c6499f62e743}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {22749754-61ce-4bf5-ad39-fa1dd3e8c109}, !- Handle
  Large Office Bldg Equip Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {710edf76-e624-4526-b94d-f2aa29823839}, !- Sunday Schedule:Day Name
  {50c64070-6591-4ee6-a003-746901a73c80}, !- Monday Schedule:Day Name
  {50c64070-6591-4ee6-a003-746901a73c80}, !- Tuesday Schedule:Day Name
  {50c64070-6591-4ee6-a003-746901a73c80}, !- Wednesday Schedule:Day Name
  {50c64070-6591-4ee6-a003-746901a73c80}, !- Thursday Schedule:Day Name
  {50c64070-6591-4ee6-a003-746901a73c80}, !- Friday Schedule:Day Name
  {6f9a6d16-c4f2-4bf6-956e-4dbc054505e9}, !- Saturday Schedule:Day Name
  {50c64070-6591-4ee6-a003-746901a73c80}, !- Holiday Schedule:Day Name
  {e1bb64fc-2de8-42a5-b1cb-4f2f310fef94}, !- SummerDesignDay Schedule:Day Name
  {e2df9f41-3e63-489e-8fb0-f07e0af91d48}, !- WinterDesignDay Schedule:Day Name
  {50c64070-6591-4ee6-a003-746901a73c80}, !- CustomDay1 Schedule:Day Name
  {50c64070-6591-4ee6-a003-746901a73c80}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c66e2778-3067-4cf5-9465-9bcbf78f0fee}, !- Handle
  Large Office Bldg Light Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {bbc06de7-7dfe-4110-8c25-1ac5d4667878}, !- Sunday Schedule:Day Name
  {c939f1db-6196-4277-a5bc-457d815a84df}, !- Monday Schedule:Day Name
  {c939f1db-6196-4277-a5bc-457d815a84df}, !- Tuesday Schedule:Day Name
  {c939f1db-6196-4277-a5bc-457d815a84df}, !- Wednesday Schedule:Day Name
  {c939f1db-6196-4277-a5bc-457d815a84df}, !- Thursday Schedule:Day Name
  {c939f1db-6196-4277-a5bc-457d815a84df}, !- Friday Schedule:Day Name
  {feb6dea3-1ad6-4763-b747-3d63f63d2e24}, !- Saturday Schedule:Day Name
  {c939f1db-6196-4277-a5bc-457d815a84df}, !- Holiday Schedule:Day Name
  {00da325b-ba8d-44bd-99d0-79487926f455}, !- SummerDesignDay Schedule:Day Name
  {2fb15879-941e-4538-8be6-b7a5c673de2a}, !- WinterDesignDay Schedule:Day Name
  {c939f1db-6196-4277-a5bc-457d815a84df}, !- CustomDay1 Schedule:Day Name
  {c939f1db-6196-4277-a5bc-457d815a84df}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c1ca4bf0-8c2f-4f25-bbdc-ecdbc719d530}, !- Handle
  Large Office Bldg Occ Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {431134b1-8e93-4aef-a5d2-de580abb28f4}, !- Sunday Schedule:Day Name
  {491d20be-0869-4386-a8f2-52befe9b5732}, !- Monday Schedule:Day Name
  {491d20be-0869-4386-a8f2-52befe9b5732}, !- Tuesday Schedule:Day Name
  {491d20be-0869-4386-a8f2-52befe9b5732}, !- Wednesday Schedule:Day Name
  {491d20be-0869-4386-a8f2-52befe9b5732}, !- Thursday Schedule:Day Name
  {491d20be-0869-4386-a8f2-52befe9b5732}, !- Friday Schedule:Day Name
  {0e37f4e4-95d2-472f-a64a-4e65772fdf32}, !- Saturday Schedule:Day Name
  {491d20be-0869-4386-a8f2-52befe9b5732}, !- Holiday Schedule:Day Name
  {31b0375d-534b-478e-925e-bc843628a1a0}, !- SummerDesignDay Schedule:Day Name
  {7a167c6b-9ab2-4a4f-963d-4285c8e9cd23}, !- WinterDesignDay Schedule:Day Name
  {491d20be-0869-4386-a8f2-52befe9b5732}, !- CustomDay1 Schedule:Day Name
  {491d20be-0869-4386-a8f2-52befe9b5732}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {262b46d2-cee1-4188-a6fb-cdbee87f6d28}, !- Handle
  Large Office ClgSetp Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {5a333744-aead-4157-95c9-0145793d6988}, !- Sunday Schedule:Day Name
  {c7fc6328-0a97-4529-bb26-a70a32a5f8a6}, !- Monday Schedule:Day Name
  {c7fc6328-0a97-4529-bb26-a70a32a5f8a6}, !- Tuesday Schedule:Day Name
  {c7fc6328-0a97-4529-bb26-a70a32a5f8a6}, !- Wednesday Schedule:Day Name
  {c7fc6328-0a97-4529-bb26-a70a32a5f8a6}, !- Thursday Schedule:Day Name
  {c7fc6328-0a97-4529-bb26-a70a32a5f8a6}, !- Friday Schedule:Day Name
  {3fb354c8-3c94-47aa-ae6c-a1eae6e36ee5}, !- Saturday Schedule:Day Name
  {c7fc6328-0a97-4529-bb26-a70a32a5f8a6}, !- Holiday Schedule:Day Name
  {1d5c9d5a-5b73-4eee-bc12-bf75efec3e52}, !- SummerDesignDay Schedule:Day Name
  {a40f89f5-7d16-4c5e-aebf-bdcdc4fa43a1}, !- WinterDesignDay Schedule:Day Name
  {c7fc6328-0a97-4529-bb26-a70a32a5f8a6}, !- CustomDay1 Schedule:Day Name
  {c7fc6328-0a97-4529-bb26-a70a32a5f8a6}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9f0cf11f-be7a-4d7c-8715-3ddba22355f2}, !- Handle
  Large Office HtgSetp Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {137871a4-b662-4f95-bceb-9a999309f296}, !- Sunday Schedule:Day Name
  {ffd8d262-9183-47af-826f-b18e78b29bff}, !- Monday Schedule:Day Name
  {ffd8d262-9183-47af-826f-b18e78b29bff}, !- Tuesday Schedule:Day Name
  {ffd8d262-9183-47af-826f-b18e78b29bff}, !- Wednesday Schedule:Day Name
  {ffd8d262-9183-47af-826f-b18e78b29bff}, !- Thursday Schedule:Day Name
  {ffd8d262-9183-47af-826f-b18e78b29bff}, !- Friday Schedule:Day Name
  {a2f797a1-a61c-4083-ba83-e817be803d3c}, !- Saturday Schedule:Day Name
  {ffd8d262-9183-47af-826f-b18e78b29bff}, !- Holiday Schedule:Day Name
  {7c068ce2-8cd4-4685-a30b-785d4d985655}, !- SummerDesignDay Schedule:Day Name
  {a55d8720-66f5-405e-9708-f323ec3c6e7a}, !- WinterDesignDay Schedule:Day Name
  {ffd8d262-9183-47af-826f-b18e78b29bff}, !- CustomDay1 Schedule:Day Name
  {ffd8d262-9183-47af-826f-b18e78b29bff}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3d5f6ec6-2e68-4514-843b-b1200bb263b1}, !- Handle
  Large Office Infil Quarter On Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {2d6954de-e57d-4eaa-aade-f2e9b559d983}, !- Sunday Schedule:Day Name
  {31ab0eb8-44ac-48eb-b2ce-0ae19007183c}, !- Monday Schedule:Day Name
  {31ab0eb8-44ac-48eb-b2ce-0ae19007183c}, !- Tuesday Schedule:Day Name
  {31ab0eb8-44ac-48eb-b2ce-0ae19007183c}, !- Wednesday Schedule:Day Name
  {31ab0eb8-44ac-48eb-b2ce-0ae19007183c}, !- Thursday Schedule:Day Name
  {31ab0eb8-44ac-48eb-b2ce-0ae19007183c}, !- Friday Schedule:Day Name
  {76b9f558-034a-4b39-b3af-9d5b0d39a2b8}, !- Saturday Schedule:Day Name
  {31ab0eb8-44ac-48eb-b2ce-0ae19007183c}, !- Holiday Schedule:Day Name
  {c8e2d1a3-2f58-440b-b314-57c0dcceaccc}, !- SummerDesignDay Schedule:Day Name
  {2d78ba0f-0081-41cf-8112-a460ba5e45dc}, !- WinterDesignDay Schedule:Day Name
  {31ab0eb8-44ac-48eb-b2ce-0ae19007183c}, !- CustomDay1 Schedule:Day Name
  {31ab0eb8-44ac-48eb-b2ce-0ae19007183c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f80043b7-f16a-46ac-9867-931b6e71d0e1}, !- Handle
  Medium Office Activity Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {a2a1d39e-7860-4f25-8b0d-3683832884c3}, !- Sunday Schedule:Day Name
  {a2a1d39e-7860-4f25-8b0d-3683832884c3}, !- Monday Schedule:Day Name
  {a2a1d39e-7860-4f25-8b0d-3683832884c3}, !- Tuesday Schedule:Day Name
  {a2a1d39e-7860-4f25-8b0d-3683832884c3}, !- Wednesday Schedule:Day Name
  {a2a1d39e-7860-4f25-8b0d-3683832884c3}, !- Thursday Schedule:Day Name
  {a2a1d39e-7860-4f25-8b0d-3683832884c3}, !- Friday Schedule:Day Name
  {a2a1d39e-7860-4f25-8b0d-3683832884c3}, !- Saturday Schedule:Day Name
  {a2a1d39e-7860-4f25-8b0d-3683832884c3}, !- Holiday Schedule:Day Name
  {7ec4e952-a3da-47a0-9dd9-91cf130d63d3}, !- SummerDesignDay Schedule:Day Name
  {98405731-778a-44d3-8a69-bddc986239c8}, !- WinterDesignDay Schedule:Day Name
  {a2a1d39e-7860-4f25-8b0d-3683832884c3}, !- CustomDay1 Schedule:Day Name
  {a2a1d39e-7860-4f25-8b0d-3683832884c3}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e7475af9-273c-4ce1-8826-41ce7a43410d}, !- Handle
  Medium Office Bldg Equip Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {3edd09b7-4491-4766-940b-49620806ffde}, !- Sunday Schedule:Day Name
  {9a572a93-5023-40eb-8831-001b6601f8c9}, !- Monday Schedule:Day Name
  {9a572a93-5023-40eb-8831-001b6601f8c9}, !- Tuesday Schedule:Day Name
  {9a572a93-5023-40eb-8831-001b6601f8c9}, !- Wednesday Schedule:Day Name
  {9a572a93-5023-40eb-8831-001b6601f8c9}, !- Thursday Schedule:Day Name
  {9a572a93-5023-40eb-8831-001b6601f8c9}, !- Friday Schedule:Day Name
  {aa802d2c-209b-440c-87aa-c8db9e49e7b5}, !- Saturday Schedule:Day Name
  {9a572a93-5023-40eb-8831-001b6601f8c9}, !- Holiday Schedule:Day Name
  {e5635edb-cb0e-4f7d-998c-e96949c8c29c}, !- SummerDesignDay Schedule:Day Name
  {be679613-447a-4443-9033-1e72f0f7fa15}, !- WinterDesignDay Schedule:Day Name
  {9a572a93-5023-40eb-8831-001b6601f8c9}, !- CustomDay1 Schedule:Day Name
  {9a572a93-5023-40eb-8831-001b6601f8c9}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {5aec68e9-dda8-46dd-8ba1-1b6c7fd33fd5}, !- Handle
  Medium Office Bldg Occ Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {dc1b52d7-9b07-424b-a052-8fff6f89bbf3}, !- Sunday Schedule:Day Name
  {f5218b1a-64b8-4e8e-8ba0-2b26c8ca961d}, !- Monday Schedule:Day Name
  {f5218b1a-64b8-4e8e-8ba0-2b26c8ca961d}, !- Tuesday Schedule:Day Name
  {f5218b1a-64b8-4e8e-8ba0-2b26c8ca961d}, !- Wednesday Schedule:Day Name
  {f5218b1a-64b8-4e8e-8ba0-2b26c8ca961d}, !- Thursday Schedule:Day Name
  {f5218b1a-64b8-4e8e-8ba0-2b26c8ca961d}, !- Friday Schedule:Day Name
  {4e9d280d-69cc-4ad1-bb09-2853087384eb}, !- Saturday Schedule:Day Name
  {f5218b1a-64b8-4e8e-8ba0-2b26c8ca961d}, !- Holiday Schedule:Day Name
  {36318ccb-f27a-4aea-979e-27a785c2c732}, !- SummerDesignDay Schedule:Day Name
  {05a83f07-4374-4886-b92d-4ae81c97b0d5}, !- WinterDesignDay Schedule:Day Name
  {f5218b1a-64b8-4e8e-8ba0-2b26c8ca961d}, !- CustomDay1 Schedule:Day Name
  {f5218b1a-64b8-4e8e-8ba0-2b26c8ca961d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {17cdea37-1cbb-47bf-a668-4dd2f883c5a5}, !- Handle
  Medium Office ClgSetp Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {820c1448-635a-42cf-8c38-84233fe79749}, !- Sunday Schedule:Day Name
  {3310cff9-192f-42c6-9584-8dacea92519e}, !- Monday Schedule:Day Name
  {3310cff9-192f-42c6-9584-8dacea92519e}, !- Tuesday Schedule:Day Name
  {3310cff9-192f-42c6-9584-8dacea92519e}, !- Wednesday Schedule:Day Name
  {3310cff9-192f-42c6-9584-8dacea92519e}, !- Thursday Schedule:Day Name
  {3310cff9-192f-42c6-9584-8dacea92519e}, !- Friday Schedule:Day Name
  {37ac781e-0ab2-4460-bc40-4558aa3627c0}, !- Saturday Schedule:Day Name
  {3310cff9-192f-42c6-9584-8dacea92519e}, !- Holiday Schedule:Day Name
  {59955dbc-7847-48b4-9e01-b3fef3a6f611}, !- SummerDesignDay Schedule:Day Name
  {f4bf5403-1aee-48b7-bc13-e9f656bd4a51}, !- WinterDesignDay Schedule:Day Name
  {3310cff9-192f-42c6-9584-8dacea92519e}, !- CustomDay1 Schedule:Day Name
  {3310cff9-192f-42c6-9584-8dacea92519e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {6fc82c24-3ead-4c96-bb44-1e8c75364983}, !- Handle
  Medium Office HtgSetp Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {51e761c9-a873-4641-945a-31dd6c4c90e3}, !- Sunday Schedule:Day Name
  {b79f6401-4617-4194-9bd0-482c095ab7e8}, !- Monday Schedule:Day Name
  {b79f6401-4617-4194-9bd0-482c095ab7e8}, !- Tuesday Schedule:Day Name
  {b79f6401-4617-4194-9bd0-482c095ab7e8}, !- Wednesday Schedule:Day Name
  {b79f6401-4617-4194-9bd0-482c095ab7e8}, !- Thursday Schedule:Day Name
  {b79f6401-4617-4194-9bd0-482c095ab7e8}, !- Friday Schedule:Day Name
  {d7fffbf2-afe9-4433-badb-6540d0c43361}, !- Saturday Schedule:Day Name
  {b79f6401-4617-4194-9bd0-482c095ab7e8}, !- Holiday Schedule:Day Name
  {307682b8-e7d0-4658-8248-43a0a7e38bfe}, !- SummerDesignDay Schedule:Day Name
  {3bbd2e64-119a-4a66-bc0a-8fef321a3440}, !- WinterDesignDay Schedule:Day Name
  {b79f6401-4617-4194-9bd0-482c095ab7e8}, !- CustomDay1 Schedule:Day Name
  {b79f6401-4617-4194-9bd0-482c095ab7e8}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9c514b0a-7687-4da9-8196-00af169f0a17}, !- Handle
  Medium Office Infil Quarter On Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {3f245618-f552-4f7e-b64c-e94dc0f1060c}, !- Sunday Schedule:Day Name
  {e14aae95-2a56-495f-807d-10cfa3cf4a26}, !- Monday Schedule:Day Name
  {e14aae95-2a56-495f-807d-10cfa3cf4a26}, !- Tuesday Schedule:Day Name
  {e14aae95-2a56-495f-807d-10cfa3cf4a26}, !- Wednesday Schedule:Day Name
  {e14aae95-2a56-495f-807d-10cfa3cf4a26}, !- Thursday Schedule:Day Name
  {e14aae95-2a56-495f-807d-10cfa3cf4a26}, !- Friday Schedule:Day Name
  {f60d0306-1355-462f-a178-770937c84110}, !- Saturday Schedule:Day Name
  {e14aae95-2a56-495f-807d-10cfa3cf4a26}, !- Holiday Schedule:Day Name
  {d366a818-24f2-4fce-bf44-df8a78adbb23}, !- SummerDesignDay Schedule:Day Name
  {f78f9852-5e3a-44fd-a248-d9fa99ac0c7b}, !- WinterDesignDay Schedule:Day Name
  {e14aae95-2a56-495f-807d-10cfa3cf4a26}, !- CustomDay1 Schedule:Day Name
  {e14aae95-2a56-495f-807d-10cfa3cf4a26}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {55443e2d-59b6-4c1e-bedd-3a0f6ae79e7c}, !- Handle
  Office Activity Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {aee99dd2-1652-4294-b175-726558d981aa}, !- Sunday Schedule:Day Name
  {aee99dd2-1652-4294-b175-726558d981aa}, !- Monday Schedule:Day Name
  {aee99dd2-1652-4294-b175-726558d981aa}, !- Tuesday Schedule:Day Name
  {aee99dd2-1652-4294-b175-726558d981aa}, !- Wednesday Schedule:Day Name
  {aee99dd2-1652-4294-b175-726558d981aa}, !- Thursday Schedule:Day Name
  {aee99dd2-1652-4294-b175-726558d981aa}, !- Friday Schedule:Day Name
  {aee99dd2-1652-4294-b175-726558d981aa}, !- Saturday Schedule:Day Name
  {aee99dd2-1652-4294-b175-726558d981aa}, !- Holiday Schedule:Day Name
  {bfcb4951-a901-47a9-9a44-36292bf6944f}, !- SummerDesignDay Schedule:Day Name
  {d1cf274d-83ab-4de7-9744-a31dd4b2b983}, !- WinterDesignDay Schedule:Day Name
  {aee99dd2-1652-4294-b175-726558d981aa}, !- CustomDay1 Schedule:Day Name
  {aee99dd2-1652-4294-b175-726558d981aa}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {49ad8951-583a-4239-b8ef-6336a155c6bd}, !- Handle
  Office Bldg Equip Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {1a596a6a-0c77-443b-a908-8a3b6e5806ae}, !- Sunday Schedule:Day Name
  {ef09dd25-ce41-4db6-b230-ce1e61f4e354}, !- Monday Schedule:Day Name
  {ef09dd25-ce41-4db6-b230-ce1e61f4e354}, !- Tuesday Schedule:Day Name
  {ef09dd25-ce41-4db6-b230-ce1e61f4e354}, !- Wednesday Schedule:Day Name
  {ef09dd25-ce41-4db6-b230-ce1e61f4e354}, !- Thursday Schedule:Day Name
  {ef09dd25-ce41-4db6-b230-ce1e61f4e354}, !- Friday Schedule:Day Name
  {4f0ad1af-0f73-4f56-b09b-abb5879fa378}, !- Saturday Schedule:Day Name
  {ef09dd25-ce41-4db6-b230-ce1e61f4e354}, !- Holiday Schedule:Day Name
  {43f356f2-0cde-48e5-bdc8-f8bec5d341c8}, !- SummerDesignDay Schedule:Day Name
  {68efd433-d681-4d23-b907-e3829b0663f2}, !- WinterDesignDay Schedule:Day Name
  {ef09dd25-ce41-4db6-b230-ce1e61f4e354}, !- CustomDay1 Schedule:Day Name
  {ef09dd25-ce41-4db6-b230-ce1e61f4e354}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a69c9e9a-95c4-43c8-8048-a93cafa19915}, !- Handle
  Office Bldg Light Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {f05c0302-37b8-4840-b8f3-4f8783d74e7f}, !- Sunday Schedule:Day Name
  {932853de-25f5-44c5-a91e-c0ae1fb2ba54}, !- Monday Schedule:Day Name
  {932853de-25f5-44c5-a91e-c0ae1fb2ba54}, !- Tuesday Schedule:Day Name
  {932853de-25f5-44c5-a91e-c0ae1fb2ba54}, !- Wednesday Schedule:Day Name
  {932853de-25f5-44c5-a91e-c0ae1fb2ba54}, !- Thursday Schedule:Day Name
  {932853de-25f5-44c5-a91e-c0ae1fb2ba54}, !- Friday Schedule:Day Name
  {0b4642d4-f763-4188-a87f-61a6cab4da87}, !- Saturday Schedule:Day Name
  {932853de-25f5-44c5-a91e-c0ae1fb2ba54}, !- Holiday Schedule:Day Name
  {13309c2d-db4b-4ceb-84ac-1b4208206a65}, !- SummerDesignDay Schedule:Day Name
  {e3c6c761-4961-4d1c-9063-b13b63e986ea}, !- WinterDesignDay Schedule:Day Name
  {932853de-25f5-44c5-a91e-c0ae1fb2ba54}, !- CustomDay1 Schedule:Day Name
  {932853de-25f5-44c5-a91e-c0ae1fb2ba54}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ade8cb55-5c27-49ce-b5c9-aa40145d52a5}, !- Handle
  Office Infil Quarter On Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {ed639511-09e1-43c0-ba4a-b42b2310b6d5}, !- Sunday Schedule:Day Name
  {2451e373-c7e3-45f6-afa1-56bbd819b812}, !- Monday Schedule:Day Name
  {2451e373-c7e3-45f6-afa1-56bbd819b812}, !- Tuesday Schedule:Day Name
  {2451e373-c7e3-45f6-afa1-56bbd819b812}, !- Wednesday Schedule:Day Name
  {2451e373-c7e3-45f6-afa1-56bbd819b812}, !- Thursday Schedule:Day Name
  {2451e373-c7e3-45f6-afa1-56bbd819b812}, !- Friday Schedule:Day Name
  {2e38272a-f8e1-49ab-b60d-1a834c5d4fa4}, !- Saturday Schedule:Day Name
  {2451e373-c7e3-45f6-afa1-56bbd819b812}, !- Holiday Schedule:Day Name
  {38f7c117-fe8e-46be-a059-85eeffc35ad8}, !- SummerDesignDay Schedule:Day Name
  {ad5621ad-cf4c-4888-8103-d5b1cf035dfe}, !- WinterDesignDay Schedule:Day Name
  {2451e373-c7e3-45f6-afa1-56bbd819b812}, !- CustomDay1 Schedule:Day Name
  {2451e373-c7e3-45f6-afa1-56bbd819b812}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3d2fd1b2-1b7c-4032-b8c9-9d3fdf16f47e}, !- Handle
  Office Misc Occ Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {d17b31ba-9a08-4b44-8593-ce06e3ec44cf}, !- Sunday Schedule:Day Name
  {08bbe9df-b91c-4ca0-aa6f-5029bde3c3f2}, !- Monday Schedule:Day Name
  {08bbe9df-b91c-4ca0-aa6f-5029bde3c3f2}, !- Tuesday Schedule:Day Name
  {08bbe9df-b91c-4ca0-aa6f-5029bde3c3f2}, !- Wednesday Schedule:Day Name
  {08bbe9df-b91c-4ca0-aa6f-5029bde3c3f2}, !- Thursday Schedule:Day Name
  {08bbe9df-b91c-4ca0-aa6f-5029bde3c3f2}, !- Friday Schedule:Day Name
  {be40a001-bde1-40fc-98ba-e6914a641507}, !- Saturday Schedule:Day Name
  {08bbe9df-b91c-4ca0-aa6f-5029bde3c3f2}, !- Holiday Schedule:Day Name
  {829a0268-5ce4-4561-8de9-ad557bec83fb}, !- SummerDesignDay Schedule:Day Name
  {814e5cf8-f76f-435b-b43d-7da8fe866bf9}, !- WinterDesignDay Schedule:Day Name
  {08bbe9df-b91c-4ca0-aa6f-5029bde3c3f2}, !- CustomDay1 Schedule:Day Name
  {08bbe9df-b91c-4ca0-aa6f-5029bde3c3f2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {507c8377-0ff7-4e44-89d0-df54a0a53177}, !- Handle
  Office Work Occ Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {ac675634-9b8a-4d8b-9331-33a7726ea23b}, !- Sunday Schedule:Day Name
  {b3f36d25-0719-44ad-b3d7-1844277cc2ae}, !- Monday Schedule:Day Name
  {b3f36d25-0719-44ad-b3d7-1844277cc2ae}, !- Tuesday Schedule:Day Name
  {b3f36d25-0719-44ad-b3d7-1844277cc2ae}, !- Wednesday Schedule:Day Name
  {b3f36d25-0719-44ad-b3d7-1844277cc2ae}, !- Thursday Schedule:Day Name
  {b3f36d25-0719-44ad-b3d7-1844277cc2ae}, !- Friday Schedule:Day Name
  {a92a3f43-654e-4cec-b7a9-b63a206c3018}, !- Saturday Schedule:Day Name
  {b3f36d25-0719-44ad-b3d7-1844277cc2ae}, !- Holiday Schedule:Day Name
  {0cfb90ce-6709-4b49-8fda-f221a2ac65f8}, !- SummerDesignDay Schedule:Day Name
  {a129e4b6-0936-45e4-9805-e681fb833c98}, !- WinterDesignDay Schedule:Day Name
  {b3f36d25-0719-44ad-b3d7-1844277cc2ae}, !- CustomDay1 Schedule:Day Name
  {b3f36d25-0719-44ad-b3d7-1844277cc2ae}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {580e18d6-a75e-4ef2-9c30-2ed670c045ea}, !- Handle
  Small Office Activity Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {d99536d2-4cc0-453c-92c9-430788490ca1}, !- Sunday Schedule:Day Name
  {d99536d2-4cc0-453c-92c9-430788490ca1}, !- Monday Schedule:Day Name
  {d99536d2-4cc0-453c-92c9-430788490ca1}, !- Tuesday Schedule:Day Name
  {d99536d2-4cc0-453c-92c9-430788490ca1}, !- Wednesday Schedule:Day Name
  {d99536d2-4cc0-453c-92c9-430788490ca1}, !- Thursday Schedule:Day Name
  {d99536d2-4cc0-453c-92c9-430788490ca1}, !- Friday Schedule:Day Name
  {d99536d2-4cc0-453c-92c9-430788490ca1}, !- Saturday Schedule:Day Name
  {d99536d2-4cc0-453c-92c9-430788490ca1}, !- Holiday Schedule:Day Name
  {c6e4f260-a8d9-4de4-97d6-47f4447a4988}, !- SummerDesignDay Schedule:Day Name
  {7e6acc9b-7467-4fe0-abdb-32f1cce7f392}, !- WinterDesignDay Schedule:Day Name
  {d99536d2-4cc0-453c-92c9-430788490ca1}, !- CustomDay1 Schedule:Day Name
  {d99536d2-4cc0-453c-92c9-430788490ca1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {4c6bae72-4fd4-4aa9-b089-d383da90191a}, !- Handle
  Small Office Bldg Equip Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {060a7585-1ab0-489e-8992-05fd031ca98a}, !- Sunday Schedule:Day Name
  {0b8c9208-0dda-4ec0-aba4-babd5ecb1c3e}, !- Monday Schedule:Day Name
  {0b8c9208-0dda-4ec0-aba4-babd5ecb1c3e}, !- Tuesday Schedule:Day Name
  {0b8c9208-0dda-4ec0-aba4-babd5ecb1c3e}, !- Wednesday Schedule:Day Name
  {0b8c9208-0dda-4ec0-aba4-babd5ecb1c3e}, !- Thursday Schedule:Day Name
  {0b8c9208-0dda-4ec0-aba4-babd5ecb1c3e}, !- Friday Schedule:Day Name
  {8048ad39-8846-4a02-a849-963348f78552}, !- Saturday Schedule:Day Name
  {0b8c9208-0dda-4ec0-aba4-babd5ecb1c3e}, !- Holiday Schedule:Day Name
  {55ea627b-6b40-41eb-94cf-cd1be323509b}, !- SummerDesignDay Schedule:Day Name
  {2bd4b983-35dd-4793-8c11-90920223c467}, !- WinterDesignDay Schedule:Day Name
  {0b8c9208-0dda-4ec0-aba4-babd5ecb1c3e}, !- CustomDay1 Schedule:Day Name
  {0b8c9208-0dda-4ec0-aba4-babd5ecb1c3e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ff35586b-a032-483d-a025-ed7a2c62e524}, !- Handle
  Small Office Bldg Occ Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {f43cd0f0-07d7-405b-8a36-cf05e2fe764b}, !- Sunday Schedule:Day Name
  {082e7887-1fda-4379-a53a-c4765a8acd2f}, !- Monday Schedule:Day Name
  {082e7887-1fda-4379-a53a-c4765a8acd2f}, !- Tuesday Schedule:Day Name
  {082e7887-1fda-4379-a53a-c4765a8acd2f}, !- Wednesday Schedule:Day Name
  {082e7887-1fda-4379-a53a-c4765a8acd2f}, !- Thursday Schedule:Day Name
  {082e7887-1fda-4379-a53a-c4765a8acd2f}, !- Friday Schedule:Day Name
  {0695efbd-a105-468e-8016-5aa81eb26a16}, !- Saturday Schedule:Day Name
  {082e7887-1fda-4379-a53a-c4765a8acd2f}, !- Holiday Schedule:Day Name
  {07868d1f-73af-4993-946b-78c81f1e39e7}, !- SummerDesignDay Schedule:Day Name
  {613cba7f-0a8d-492d-b4f3-1e982c939047}, !- WinterDesignDay Schedule:Day Name
  {082e7887-1fda-4379-a53a-c4765a8acd2f}, !- CustomDay1 Schedule:Day Name
  {082e7887-1fda-4379-a53a-c4765a8acd2f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {22ffc7a3-2753-4e21-b0c6-ff91d79c9938}, !- Handle
  Small Office ClgSetp Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {1b82b612-2695-40dd-b8ab-723da97924a8}, !- Sunday Schedule:Day Name
  {d794ed91-384f-45ae-bd96-6dee283eb300}, !- Monday Schedule:Day Name
  {d794ed91-384f-45ae-bd96-6dee283eb300}, !- Tuesday Schedule:Day Name
  {d794ed91-384f-45ae-bd96-6dee283eb300}, !- Wednesday Schedule:Day Name
  {d794ed91-384f-45ae-bd96-6dee283eb300}, !- Thursday Schedule:Day Name
  {d794ed91-384f-45ae-bd96-6dee283eb300}, !- Friday Schedule:Day Name
  {7199e983-59a8-4aeb-b1ff-c95526ca66ac}, !- Saturday Schedule:Day Name
  {d794ed91-384f-45ae-bd96-6dee283eb300}, !- Holiday Schedule:Day Name
  {1e2be06d-bda4-4291-85aa-51546f0fe89a}, !- SummerDesignDay Schedule:Day Name
  {5137fa62-f830-47ce-8606-b4f265c2556e}, !- WinterDesignDay Schedule:Day Name
  {d794ed91-384f-45ae-bd96-6dee283eb300}, !- CustomDay1 Schedule:Day Name
  {d794ed91-384f-45ae-bd96-6dee283eb300}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e4c70298-05f4-4f7c-8eff-450016073fb7}, !- Handle
  Small Office HtgSetp Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {3febd783-b82b-4703-b023-8d347e1b1073}, !- Sunday Schedule:Day Name
  {7678904a-6433-48d2-8113-181f492c18b5}, !- Monday Schedule:Day Name
  {7678904a-6433-48d2-8113-181f492c18b5}, !- Tuesday Schedule:Day Name
  {7678904a-6433-48d2-8113-181f492c18b5}, !- Wednesday Schedule:Day Name
  {7678904a-6433-48d2-8113-181f492c18b5}, !- Thursday Schedule:Day Name
  {7678904a-6433-48d2-8113-181f492c18b5}, !- Friday Schedule:Day Name
  {89d02259-ea38-48f6-8232-d20d57aebc20}, !- Saturday Schedule:Day Name
  {7678904a-6433-48d2-8113-181f492c18b5}, !- Holiday Schedule:Day Name
  {c442ba39-fcb5-411c-a1c0-2f67eda5d4ee}, !- SummerDesignDay Schedule:Day Name
  {2b4a5804-5edc-4a84-b98c-8ba9442fae63}, !- WinterDesignDay Schedule:Day Name
  {7678904a-6433-48d2-8113-181f492c18b5}, !- CustomDay1 Schedule:Day Name
  {7678904a-6433-48d2-8113-181f492c18b5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {52cc4dd8-50e0-469d-ba5e-a384a69fe961}, !- Handle
  Small Office Infil Quarter On Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {d9f7d55a-dc92-4b75-8bb4-5e1eac6948f8}, !- Sunday Schedule:Day Name
  {0e0319be-13e9-43fc-947e-4335812798d9}, !- Monday Schedule:Day Name
  {0e0319be-13e9-43fc-947e-4335812798d9}, !- Tuesday Schedule:Day Name
  {0e0319be-13e9-43fc-947e-4335812798d9}, !- Wednesday Schedule:Day Name
  {0e0319be-13e9-43fc-947e-4335812798d9}, !- Thursday Schedule:Day Name
  {0e0319be-13e9-43fc-947e-4335812798d9}, !- Friday Schedule:Day Name
  {11b49189-4830-467b-88eb-44e2bd2bbf7c}, !- Saturday Schedule:Day Name
  {0e0319be-13e9-43fc-947e-4335812798d9}, !- Holiday Schedule:Day Name
  {51e84b43-7ae5-44b1-b3c6-74e72c1301be}, !- SummerDesignDay Schedule:Day Name
  {d7ada4da-5ab0-4c26-813c-10e67cc36699}, !- WinterDesignDay Schedule:Day Name
  {0e0319be-13e9-43fc-947e-4335812798d9}, !- CustomDay1 Schedule:Day Name
  {0e0319be-13e9-43fc-947e-4335812798d9}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {6e9e932f-f346-4690-bc28-103e7d3fc5ff}, !- Handle
  Large Office Activity,                  !- Name
  {1ff73e1b-f512-4874-ab25-8df5b40372e4}; !- Schedule Type Limits Name

OS:Schedule:Year,
  {38b207a2-b96b-4b81-8b2e-823e51afdfe3}, !- Handle
  Large Office Bldg Equip,                !- Name
  {c8c23dff-3017-48d0-b8e5-4bb2b3e41c01}; !- Schedule Type Limits Name

OS:Schedule:Year,
  {5c5e7c8a-d30c-47f7-9221-535eb15c1304}, !- Handle
  Large Office Bldg Light,                !- Name
  {c8c23dff-3017-48d0-b8e5-4bb2b3e41c01}; !- Schedule Type Limits Name

OS:Schedule:Year,
  {fb42209b-e9ea-440d-98a8-d63035ce10db}, !- Handle
  Large Office Bldg Occ,                  !- Name
  {c8c23dff-3017-48d0-b8e5-4bb2b3e41c01}; !- Schedule Type Limits Name

OS:Schedule:Year,
  {816ed806-7e15-47ab-9808-972e85e30d05}, !- Handle
  Large Office ClgSetp,                   !- Name
  {c878d24c-c836-4b35-913c-94d9f4328e5e}; !- Schedule Type Limits Name

OS:Schedule:Year,
  {f9f4a856-053b-4c53-9167-b47ac55babe4}, !- Handle
  Large Office HtgSetp,                   !- Name
  {3143c491-2e98-4506-a87f-70426c62212c}; !- Schedule Type Limits Name

OS:Schedule:Year,
  {4f1c98c6-07cc-488f-8ea2-8ee61fc3065c}, !- Handle
  Large Office Infil Quarter On,          !- Name
  {c8c23dff-3017-48d0-b8e5-4bb2b3e41c01}; !- Schedule Type Limits Name

OS:Schedule:Year,
  {ee587ceb-4341-4271-abb9-ef71cdfef83f}, !- Handle
  Medium Office Activity,                 !- Name
  {6988c187-413c-41ac-9711-8c9437397078}; !- Schedule Type Limits Name

OS:Schedule:Year,
  {62d15910-b8ca-47ea-85ef-0d6f1ad71fa1}, !- Handle
  Medium Office Bldg Equip,               !- Name
  {94e11eaa-6517-4503-8463-1139ace1caeb}; !- Schedule Type Limits Name

OS:Schedule:Year,
  {67d591c7-91bf-4459-8683-357668290cd8}, !- Handle
  Medium Office Bldg Occ,                 !- Name
  {94e11eaa-6517-4503-8463-1139ace1caeb}; !- Schedule Type Limits Name

OS:Schedule:Year,
  {ca6ad48b-29a5-4c40-929b-eaa2131d57a7}, !- Handle
  Medium Office ClgSetp,                  !- Name
  {be921161-6218-4c51-92ce-d96b1e00c002}; !- Schedule Type Limits Name

OS:Schedule:Year,
  {3973af07-353a-49bc-a1a3-bb3a5f7d5d2c}, !- Handle
  Medium Office HtgSetp,                  !- Name
  {c89693fd-76dd-4cd2-9f10-9f7849a2525c}; !- Schedule Type Limits Name

OS:Schedule:Year,
  {71bca3f4-cf7c-4a9b-b8f2-7c061b1548ea}, !- Handle
  Medium Office Infil Quarter On,         !- Name
  {94e11eaa-6517-4503-8463-1139ace1caeb}; !- Schedule Type Limits Name

OS:Schedule:Year,
  {01c72cf3-84b2-41a4-8276-e8618c4119f3}, !- Handle
  Office Activity,                        !- Name
  {fa46a76e-0dd7-4ded-b61e-e1e079151459}; !- Schedule Type Limits Name

OS:Schedule:Year,
  {5081b3cb-1cbd-4210-b293-c7606f082c90}, !- Handle
  Office Bldg Equip,                      !- Name
  {94e11eaa-6517-4503-8463-1139ace1caeb}; !- Schedule Type Limits Name

OS:Schedule:Year,
  {f0a00e41-c351-4413-9028-be08eaa0a254}, !- Handle
  Office Bldg Light,                      !- Name
  {94e11eaa-6517-4503-8463-1139ace1caeb}; !- Schedule Type Limits Name

OS:Schedule:Year,
  {7da4753b-0510-48cb-8ad5-2a0bbc8b2ec2}, !- Handle
  Office Infil Quarter On,                !- Name
  {94e11eaa-6517-4503-8463-1139ace1caeb}; !- Schedule Type Limits Name

OS:Schedule:Year,
  {a89bdf3f-b6d3-489f-88a3-7df4a3e7a83d}, !- Handle
  Office Misc Occ,                        !- Name
  {94e11eaa-6517-4503-8463-1139ace1caeb}; !- Schedule Type Limits Name

OS:Schedule:Year,
  {c4ebc051-d517-4cb8-a819-8293205ed057}, !- Handle
  Office Work Occ,                        !- Name
  {94e11eaa-6517-4503-8463-1139ace1caeb}; !- Schedule Type Limits Name

OS:Schedule:Year,
  {060092c1-a29b-43b0-9d45-b7298cd1c21d}, !- Handle
  Small Office Activity,                  !- Name
  {75c370fc-1f00-497d-aaa3-7c4e8ac09773}; !- Schedule Type Limits Name

OS:Schedule:Year,
  {ac7b0821-29ac-4f66-acee-9b89879dfb15}, !- Handle
  Small Office Bldg Equip,                !- Name
  {c8c23dff-3017-48d0-b8e5-4bb2b3e41c01}; !- Schedule Type Limits Name

OS:Schedule:Year,
  {5223f0d3-7ff6-421f-ab1c-254f50edfe64}, !- Handle
  Small Office Bldg Occ,                  !- Name
  {c8c23dff-3017-48d0-b8e5-4bb2b3e41c01}; !- Schedule Type Limits Name

OS:Schedule:Year,
  {d837b576-3aa7-41ba-adab-bd091914072c}, !- Handle
  Small Office ClgSetp,                   !- Name
  {2bb70d77-73cf-4c30-8d1f-e529241f1b21}; !- Schedule Type Limits Name

OS:Schedule:Year,
  {e5a47ce0-b8c0-4a69-8ab7-4c4c32a5e306}, !- Handle
  Small Office HtgSetp,                   !- Name
  {da789700-b80a-4524-9ba8-b8bfa9c2e4e8}; !- Schedule Type Limits Name

OS:Schedule:Year,
  {a5dfa3cc-dc4e-42eb-8816-9f7f4192c1e3}, !- Handle
  Small Office Infil Quarter On,          !- Name
  {c8c23dff-3017-48d0-b8e5-4bb2b3e41c01}; !- Schedule Type Limits Name

OS:Schedule:Constant,
  {e3f7f565-4bb0-4734-8545-359b2d4d6bf3}, !- Handle
  Always On Discrete,                     !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {81b314e9-2117-4950-99cd-e29c77b81590}, !- Handle
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {20693c13-b574-4a4e-bfc2-c3d560924584}, !- Handle
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Output:Variable,
  {1a0fbdce-4b89-4633-97d2-b6c3e8f6ace2}, !- Handle
  {312083e2-6586-44f5-b733-ad8924484dcd}, !- Name
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {4d47afcb-0d58-4333-81d7-f591ae060ff5}, !- Handle
  {0bb0715a-c1a8-4ada-94c9-2ecfce0bfa54}, !- Name
  *,                                      !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Facility,
  {e2bbb393-86ce-4f98-899a-f39b99ec6fbf}; !- Handle

OS:Rendering:Color,
  {54688335-c149-410c-a47a-f3c220be7519}, !- Handle
  Rendering Color 1,                      !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4ee2434f-fd7e-45c5-ba64-c8649a6bf04e}, !- Handle
  Rendering Color 2,                      !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6cf83a3e-e7ad-46c4-a114-eb1afd626ee8}, !- Handle
  Rendering Color 3,                      !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

